<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BACnet HMI Runtime Licence for OEM Equipment — $39 per PC</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Design a BACnet HMI once in BACManager, export it as a runtime package and run it full screen on every unit you ship. Opens BACnet by itself, service PIN, $39 per machine.">
<meta name="keywords" content="BACnet HMI runtime, BACnet runtime licence, OEM BACnet HMI, BACnet kiosk, panel PC BACnet, AHU HMI Windows, runtime licence per machine">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/bacnet-hmi-runtime.html">
<meta property="og:title" content="BACnet HMI Runtime for OEM Equipment">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Design the BACnet panel once, run it full screen on every unit you ship. $39 per machine.">
<meta property="og:url" content="https://bacmanager.com/bacnet-hmi-runtime.html">
<meta property="og:type" content="website">
<meta property="og:image" content="https://bacmanager.com/og-runtime.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet HMI Runtime for OEM Equipment">
<meta name="twitter:description" content="Design the BACnet panel once, run it full screen on every unit you ship. $39 per machine.">
<meta name="twitter:image" content="https://bacmanager.com/og-runtime.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "BACnet HMI Runtime Licence for OEM Equipment — $39 per PC",
    "description": "Design a BACnet HMI once in BACManager, export it as a runtime package and run it full screen on every unit you ship. Opens BACnet by itself, service PIN, $39 per machine.",
    "url": "https://bacmanager.com/bacnet-hmi-runtime.html",
    "datePublished": "2026-10-09",
    "dateModified": "2026-11-06",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "about": {
      "@type": "SoftwareApplication",
      "name": "BACManager Runtime",
      "operatingSystem": "Windows 10, Windows 11",
      "applicationCategory": "DeveloperApplication",
      "offers": {
        "@type": "Offer",
        "price": "39",
        "priceCurrency": "USD"
      },
      "url": "https://bacmanager.com/bacnet-hmi-runtime.html"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Does the unit find its BACnet devices by itself?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes. The kiosk opens BACnet with the unit’s own settings, polls every device the dashboard’s BACnet points read, and sends Who-Is until each device has answered — every 30 seconds, so a controller that starts after the panel PC is still found. A Who-Is target (an IP or a range) can be set for devices behind a router."
        }
      },
      {
        "@type": "Question",
        "name": "Is Runtime a separate program?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. Every unit gets the normal BACManager installer. What makes a PC a runtime machine is the package installed on it; the Runtime key only licenses that use."
        }
      },
      {
        "@type": "Question",
        "name": "Do I need BACManager to make a package?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes — the dashboard editor and the 📦 export are part of the full BACManager. One licence (or the free trial while you evaluate) is enough for any number of packages."
        }
      },
      {
        "@type": "Question",
        "name": "What happens without a licence?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "For the first 14 days the PC runs on the trial. After that the package runs for 2 hours at a time, then stops polling — BACnet and Modbus — and shows the Machine ID with an Activate button; a restart gives another 2 hours."
        }
      },
      {
        "@type": "Question",
        "name": "How do I get out of the kiosk?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Ctrl+Shift+F12 (Fn+Ctrl+Shift+F12 on many laptops), or hold the top-right corner of the screen for 5 seconds, then enter the package’s service PIN."
        }
      },
      {
        "@type": "Question",
        "name": "What if the panel PC has a different screen resolution?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "By default the package fits the dashboard to the unit’s screen: scaled as a whole, keeping its proportions, and centred. If you prefer exact pixels, choose “Actual size (1:1)” when you export."
        }
      },
      {
        "@type": "Question",
        "name": "How do I update the dashboard on units already in the field?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Export a new package in BACManager and install it through the service menu on each unit. Replacing a package needs that unit’s current service PIN."
        }
      },
      {
        "@type": "Question",
        "name": "How is Runtime licensed and bought?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "$39 one-time per machine, bound to that PC’s Machine ID. Order by e-mail at license@bacmanager.com with the Machine IDs; you pay an invoice and receive one key per machine."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Features","item": "https://bacmanager.com/#features"},{"@type": "ListItem","position": 3,"name": "Runtime", "item": "https://bacmanager.com/bacnet-hmi-runtime.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html" aria-current="page"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/#features">Features</a><span class="sep">&rsaquo;</span><span aria-current="page">Runtime</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// BACManager Runtime &mdash; for OEM equipment</div>
  <h1>One BACnet panel,<br><span class="accent">every unit</span> you ship</h1>
  <p class="hero-desc">Design the operator dashboard once in BACManager, export it as a runtime package and install it on the panel PC of each air handler, chiller or plant room you deliver. It starts straight into the dashboard &mdash; full screen, no editor, no menus &mdash; opens BACnet by itself and finds its own devices. <strong>$39 per machine</strong>, one-time.</p>
  <div class="hero-ctas">
    <a href="#order" class="btn-primary" onclick="gtag('event', 'runtime_order_click', {'event_category': 'Runtime', 'event_label': 'BAC-Runtime-Hero'})">Order Runtime licences</a>
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-ghost" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'BACManager-Runtime-Hero', 'value': 1})">Build a package &mdash; free trial</a>
  </div>
  <p class="hero-note">Windows 10/11 &middot; same installer as BACManager &middot; BACnet/IP and MS/TP, and Modbus too</p>
  <a href="https://youtu.be/BQfO0_dwDjg" target="_blank" rel="noopener" onclick="gtag('event', 'tutorial_video_click', {'event_category': 'Video', 'event_label': 'BACManager-Runtime-Hero'})" style="display:flex;align-items:center;gap:0.9rem;text-decoration:none;color:inherit;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate);max-width:560px;margin-top:1.4rem">
    <div style="position:relative;flex-shrink:0;width:160px;aspect-ratio:16/9;background:#000">
      <img src="https://i.ytimg.com/vi/BQfO0_dwDjg/hqdefault.jpg" alt="BACManager Runtime: one BACnet panel for every air handler, a PID faceplate bound to the controller's Loop object, $39 per unit"style="width:100%;height:100%;object-fit:cover;display:block">
      <div style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center">
        <div style="width:34px;height:34px;border-radius:50%;background:rgba(0,0,0,.55);display:flex;align-items:center;justify-content:center;border:1.5px solid #fff">
          <div style="width:0;height:0;border-top:6px solid transparent;border-bottom:6px solid transparent;border-left:10px solid #fff;margin-left:2px"></div>
        </div>
      </div>
    </div>
    <div style="font-family:'IBM Plex Mono',monospace;font-size:0.82rem;color:var(--ink);padding-right:0.8rem">&#9654; Watch BACManager Runtime in about a minute &mdash; an air handler's PID loop over BACnet/IP, from design to the panel PC</div>
  </a>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// what runtime is</div>
  <h2 class="sec-title">BACManager to design, Runtime to deploy</h2>
  <div style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.8">
    <p style="margin:0 0 1rem">An equipment builder ships the same unit many times. The engineer who builds the HMI needs the full tool; the units in the field only need to show that one panel and keep it running. A full licence on every unit makes no sense.</p>
    <p style="margin:0 0 1rem">Runtime splits the two. You build the dashboard in BACManager &mdash; gauges, trends, alarms, setpoints bound to BACnet points or Modbus registers &mdash; then press 📦 to export a <strong>runtime package</strong>: the dashboard, a service PIN and a start-with-Windows choice in one <code>.mmrt</code> file. Installed on a panel PC, it turns that PC into a kiosk for your unit.</p>
    <p style="margin:0">The package carries <strong>no network settings</strong>. Each unit keeps its own BACnet interface, port or MS/TP line, so one package fits the whole series.</p>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// from design to the field</div>
  <h2 class="sec-title">Four steps to a runtime unit</h2>
  <table class="compare-table" id="bac-rt-steps">
    <thead><tr><th>Step</th><th class="hl">What you do</th></tr></thead>
    <tbody>
      <tr><td>1 &middot; Design</td><td class="hl">Build the dashboard against the real controller or BACManager&rsquo;s own BACnet simulator. A BACManager licence or the free trial will do.</td></tr>
      <tr><td>2 &middot; Export</td><td class="hl">On the dashboard toolbar press 📦, name the unit, set a 4&ndash;8 digit service PIN, choose whether it starts with Windows and whether it fits the screen. You get one <code>.mmrt</code> file.</td></tr>
      <tr><td>3 &middot; Install</td><td class="hl">Install BACManager on the panel PC, open 📦 and choose the package. The PC restarts into the kiosk, opens BACnet and starts polling.</td></tr>
      <tr><td>4 &middot; Activate</td><td class="hl">Each PC shows its Machine ID. Send us the IDs, and every unit gets its own Runtime key. Until then it runs on the 14-day trial, and after that in 2-hour demo sessions.</td></tr>
    </tbody>
  </table>
  <style>#bac-rt-steps td,#bac-rt-run td,#bac-rt-svc td,#bac-rt-cmp td,#bac-rt-cmp th{white-space:normal}#bac-rt-steps td:first-child,#bac-rt-run td:first-child,#bac-rt-svc td:first-child{min-width:8rem}</style>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// on the unit</div>
  <h2 class="sec-title">The dashboard, and BACnet that starts itself</h2>
  <table class="compare-table" id="bac-rt-run">
    <thead><tr><th>What</th><th class="hl">How</th></tr></thead>
    <tbody>
      <tr><td>BACnet</td><td class="hl">Opened with the unit&rsquo;s own settings &mdash; BACnet/IP or MS/TP. The kiosk polls every device its points read and sends Who-Is until each one has answered, so a controller that boots later is still found.</td></tr>
      <tr><td>Locked</td><td class="hl">Full screen, no toolbar, editor, menu or tray icon. Alt+F4 and the taskbar&rsquo;s Close do nothing; F11, Esc, reload and the developer tools are blocked.</td></tr>
      <tr><td>Starts by itself</td><td class="hl">With &ldquo;Start with Windows&rdquo; in the package, the unit boots straight into its dashboard.</td></tr>
      <tr><td>Fits any screen</td><td class="hl">The dashboard scales to the panel&rsquo;s resolution and Windows display scaling, centred &mdash; or 1:1 if you choose so in the package.</td></tr>
      <tr><td>Made for touch</td><td class="hl">Always dark, with finger-sized page tabs and buttons.</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the way back in</div>
  <h2 class="sec-title">Service with a PIN</h2>
  <table class="compare-table" id="bac-rt-svc">
    <thead><tr><th>To open service</th><th class="hl">How</th></tr></thead>
    <tbody>
      <tr><td>With a keyboard</td><td class="hl"><strong>Ctrl+Shift+F12</strong>. On many laptops and compact keyboards F12 is a media key: press <strong>Fn+Ctrl+Shift+F12</strong>.</td></tr>
      <tr><td>Without a keyboard</td><td class="hl">Hold a finger or the mouse on the <strong>top-right corner</strong> of the screen for 5 seconds.</td></tr>
      <tr><td>Wrong PIN</td><td class="hl">Five wrong PINs in a row lock service for a minute.</td></tr>
    </tbody>
  </table>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">Behind the PIN: the unit&rsquo;s <strong>BACnet network</strong> (IP or MS/TP, interface, port, Who-Is target), the Modbus connection, another package, the licence, making the PC an ordinary one again, or closing the application. On a PC with a BACManager licence there is also <strong>Open the editor</strong>, with a way back to Runtime.</p>
  <div style="max-width:780px;margin:1.6rem auto 0;background:#fff4d6;border:1px solid #d4a72c;border-radius:4px;padding:0.9rem 1.2rem;font-size:0.88rem;color:#6b5618;line-height:1.6">
    <strong>Locking Windows itself.</strong> No application can block the Windows key or Ctrl+Alt+Del. For a panel the operator must not leave at all, use Windows&rsquo; own kiosk features &mdash; Assigned Access, or Shell Launcher on Enterprise and IoT editions &mdash; with BACManager as the application it starts.
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// bacmanager vs runtime</div>
  <h2 class="sec-title">Which licence goes where?</h2>
  <table class="compare-table" id="bac-rt-cmp">
    <thead><tr><th>Feature</th><th>Runtime &mdash; $39</th><th class="hl">BACManager &mdash; $149</th></tr></thead>
    <tbody>
      <tr><td>Runs a runtime package full screen, locked</td><td class="yes">✓</td><td class="hl yes">✓</td></tr>
      <tr><td>Live BACnet and Modbus polling, alarms, trends, writes</td><td class="yes">✓</td><td class="hl yes">✓</td></tr>
      <tr><td>Service PIN, network settings, package updates</td><td class="yes">✓</td><td class="hl yes">✓</td></tr>
      <tr><td>Dashboard editor, 📦 package export</td><td class="no">✗</td><td class="hl yes">✓</td></tr>
      <tr><td>Scanner, schedule editor, gateway, simulator</td><td class="no">✗</td><td class="hl yes">✓</td></tr>
      <tr><td>Licence bound to</td><td>one Machine ID</td><td class="hl">one Machine ID</td></tr>
      <tr><td>Price (one-time)</td><td style="color:var(--amber-ink)">$39 per machine</td><td class="hl" style="color:var(--amber-ink)">$149</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="order">
  <div class="sec-label">// order</div>
  <h2 class="sec-title">Order Runtime licences</h2>
  <p class="sec-sub">Runtime keys are ordered by e-mail &mdash; one key per machine, for as many units as you ship.</p>
  <div style="max-width:780px;margin:0 auto;background:var(--plate,#f4f4f1);border:2px solid var(--ink,#16181A);border-radius:3px;padding:1.5rem 1.8rem">
    <ol style="margin:0 0 1.2rem 1.2rem;color:var(--body);line-height:1.8">
      <li>On each unit, read its <strong>Machine ID</strong> &mdash; it is on the screen when the demo ends, and in the licence window.</li>
      <li>Send the IDs, your company name and invoice details to <a href="mailto:license@bacmanager.com" style="color:var(--amber-ink)">license@bacmanager.com</a>.</li>
      <li>You receive an invoice for $39 per machine. After payment, each unit&rsquo;s key comes by e-mail: open the licence window on that unit and paste it in.</li>
    </ol>
    <a class="btn-primary" href="mailto:license@bacmanager.com?subject=BACManager%20Runtime%20order&amp;body=Company%3A%0AInvoice%20address%20and%20VAT%20number%3A%0ANumber%20of%20machines%3A%0A%0AMachine%20IDs%20(one%20per%20line)%3A%0A" onclick="gtag('event', 'runtime_order_mail', {'event_category': 'Runtime', 'event_label': 'BAC-Runtime-Order'})">E-mail an order</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// frequently asked questions</div>
  <h2 class="sec-title">BACManager Runtime &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the unit find its BACnet devices by itself?<span class="icon">+</span></div>
      <div class="faq-a">Yes. The kiosk opens BACnet with the unit&rsquo;s own settings, polls every device the dashboard&rsquo;s BACnet points read, and sends Who-Is until each device has answered &mdash; every 30 seconds, so a controller that starts after the panel PC is still found. A Who-Is target (an IP or a range) can be set for devices behind a router.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Is Runtime a separate program?<span class="icon">+</span></div>
      <div class="faq-a">No. Every unit gets the normal BACManager installer. What makes a PC a runtime machine is the package installed on it; the Runtime key only licenses that use.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Do I need BACManager to make a package?<span class="icon">+</span></div>
      <div class="faq-a">Yes &mdash; the dashboard editor and the 📦 export are part of the full BACManager. One licence (or the free trial while you evaluate) is enough for any number of packages.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What happens without a licence?<span class="icon">+</span></div>
      <div class="faq-a">For the first 14 days the PC runs on the trial. After that the package runs for 2 hours at a time, then stops polling &mdash; BACnet and Modbus &mdash; and shows the Machine ID with an Activate button; a restart gives another 2 hours.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I get out of the kiosk?<span class="icon">+</span></div>
      <div class="faq-a">Ctrl+Shift+F12 (Fn+Ctrl+Shift+F12 on many laptops), or hold the top-right corner of the screen for 5 seconds, then enter the package&rsquo;s service PIN.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What if the panel PC has a different screen resolution?<span class="icon">+</span></div>
      <div class="faq-a">By default the package fits the dashboard to the unit&rsquo;s screen: scaled as a whole, keeping its proportions, and centred. If you prefer exact pixels, choose &ldquo;Actual size (1:1)&rdquo; when you export.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I update the dashboard on units already in the field?<span class="icon">+</span></div>
      <div class="faq-a">Export a new package in BACManager and install it through the service menu on each unit. Replacing a package needs that unit&rsquo;s current service PIN.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How is Runtime licensed and bought?<span class="icon">+</span></div>
      <div class="faq-a">$39 one-time per machine, bound to that PC&rsquo;s Machine ID. Order by e-mail at license@bacmanager.com with the Machine IDs; you pay an invoice and receive one key per machine.</div>
    </div>
  </div>
</section>

<div class="cta-strip">
  <h2>Build your unit&rsquo;s panel, then ship it</h2>
  <p>Design and test with the free 14-day BACManager trial and its BACnet simulator. Order Runtime keys when your units are ready.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'BACManager-Runtime-CTA', 'value': 1})">Download the trial</a>
    <a href="#order" class="btn-cta-outline">Order Runtime</a>
  </div>
</div>


<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
</body>
</html>
