<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Carrier 30RC BACnet Points List &amp; Setup (AquaSnap)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Carrier AquaSnap 30RC on BACnet/IP: BACNET menu off from the factory, device ID 1600001, Network control, metric units. Points list, free workspace.">
<meta name="keywords" content="Carrier 30RC BACnet points list, Carrier AquaSnap BACnet, 30RC BACnet, Carrier Controller BACnet, Carrier chiller BACnet setup, 30RC device ID 1600001, AquaSnap 30RC BACnet IP, Carrier 30RC CHIL_S_S, Carrier chiller BACnet object list, 30RC-100T BACnet">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/carrier-30rc-bacnet.html">
<meta property="og:title" content="Carrier 30RC BACnet Points List &amp; Setup (AquaSnap)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Carrier AquaSnap 30RC chiller with the Carrier Controller onto a BMS over BACnet/IP: the BACNET menu that ships disabled, J5 at 169.254.1.1, device ID 1600001 on every controller, the Network control method, the _wr command objects and the metric units BACnet uses. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/carrier-30rc-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-carrier-30rc.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier 30RC BACnet Points List &amp; Setup (AquaSnap)">
<meta name="twitter:description" content="Bring a Carrier AquaSnap 30RC chiller with the Carrier Controller onto a BMS over BACnet/IP: the BACNET menu that ships disabled, J5 at 169.254.1.1, device ID 1600001 on every controller, the Network control method, the _wr command objects and the metric units BACnet uses. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-carrier-30rc.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Carrier AquaSnap 30RC BACnet Points List and Setup with the Carrier Controller",
    "description": "Bring a Carrier AquaSnap 30RC chiller with the Carrier Controller onto a BMS over BACnet/IP: the BACNET menu that ships disabled, J5 at 169.254.1.1, device ID 1600001 on every controller, the Network control method, the _wr command objects and the metric units BACnet uses. Free BACManager workspace.",
    "url": "https://bacmanager.com/carrier-30rc-bacnet.html",
    "image": "https://bacmanager.com/og-carrier-30rc.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a Carrier 30RC?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Give Ethernet 0 (J5) an address under System Menu → Network, then set Main Menu → Configuration → BACNET → bacena = 1 (BACnet IP) and a unique bac_id. The factory configuration also has an &ldquo;Enable BacNet Option&rdquo; (bac_opt, default No) that needs Factory access."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device ID of the Carrier Controller?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "1600001 (bac_id), with network number 1600 and UDP port 47808. The default IP address of J5 is 169.254.1.1."
        }
      },
      {
        "@type": "Question",
        "name": "Why does the 30RC ignore my BACnet start command?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The Machine Control Method must be Network, and in Network the chiller runs only when Net.: Cmd Start/Stop is enabled and the schedule is occupied. Read GENUNIT_CTRL_TYP (AV 21) and GENUNIT_CHIL_OCC_rd (BV 58)."
        }
      },
      {
        "@type": "Question",
        "name": "Which object is the chilled water setpoint?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "SETPOINT_csp1 (AV 900) and SETPOINT_csp2 (AV 901) are the cooling setpoints; GENUNIT_CTRL_PNT_wr (AV 10006) forces the control point directly in Network. AV 7 shows the current setpoint and AV 6 the control point in force."
        }
      },
      {
        "@type": "Question",
        "name": "Are the BACnet values in &deg;F or &deg;C?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "&deg;C and kPa by default: the BACNET menu's Metric Units? is Yes from the factory, even though the display defaults to US Imperial. Set bacunit = No for &deg;F."
        }
      },
      {
        "@type": "Question",
        "name": "Does the 30RC support BACnet MS/TP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The BACNET menu offers MS/TP (bacena = 2) with MAC 1, 38400 baud and Max Master 10 as defaults. The form does not show which terminal it uses on the 30RC; BACManager reads MS/TP from a USB RS-485 adapter."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Carrier 30RC BACnet","item": "https://bacmanager.com/carrier-30rc-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html" aria-current="page">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Carrier 30RC BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// carrier &middot; aquasnap 30rc &middot; carrier controller &middot; bacnet/ip</div>
  <h1>Carrier AquaSnap 30RC<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a Carrier AquaSnap 30RC air-cooled chiller with the Carrier Controller on BACnet/IP: the BACNET menu that is off from the factory, the Ethernet port and its 169.254.1.1 default, the device ID 1600001, the Network control method without which every command is ignored &mdash; and the metric units BACnet uses even when the display shows &deg;F. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free 30RC workspace</a>
  </div>
  <p class="hero-note">Covers 30RC 010&ndash;060, also with Greenspeed Intelligence &middot; source: Carrier Form 30RC-100T, Catalog No. 04-53300249-01 (3-24)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet is in the Carrier Controller</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No card, one Ethernet port</h3><p>The Carrier Controller display is the chiller's controller and its BMS interface. Its RJ45 port <strong>J5 (ETH0)</strong> carries BACnet, Modbus TCP and the web interface. The BACNET menu offers BACnet/IP or BACnet MS/TP; the form does not say which terminal MS/TP uses on this chiller.</p></div>
    <div class="feat"><div class="feat-icon">&#9881;</div><h3>Off from the factory</h3><p>The BACNET menu's <span class="mono">bacena</span> is 0 (disabled), and the factory configuration has <span class="mono">bac_opt</span> &ldquo;Enable BacNet Option&rdquo; = No. The form lists both without saying how they relate; the factory menu needs the Factory access level. If BACnet stays silent, ask Carrier service to check bac_opt.</p></div>
    <div class="feat"><div class="feat-icon">&#128273;</div><h3>Network control method</h3><p>On the display's Start/Stop screen pick <strong>Network</strong>. In Local On, Local Schedule or Remote the chiller reads fine but ignores every network command except Emergency Stop. Start/stop from the web interface is not allowed at all, for security.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Network menu, then the BACNET menu</h2>
  <p class="sec-sub">The IP address of Ethernet 0 (J5) is set under <span class="mono">System Menu &rarr; Network</span>; its default is <strong>169.254.1.1</strong>. BACnet itself is under <span class="mono">Main Menu &rarr; Configuration &rarr; BACNET</span> (User access).</p>
  <table class="compare-table">
    <thead><tr><th>Point</th><th>Setting</th><th>Factory</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">bacena</td><td>BACnet Enable Option</td><td><strong>0 Disabled</strong></td><td class="hl">1 BACnet IP (or 2 BACnet MS/TP)</td></tr>
      <tr><td class="mono">bac_id</td><td>Device ID Manual</td><td><strong>1600001</strong></td><td class="hl">A device instance unique in the building (1&ndash;4194302)</td></tr>
      <tr><td class="mono">auid_opt</td><td>Device ID Auto Option</td><td>Disabled</td><td class="hl">Leave, unless your site uses the automatic scheme</td></tr>
      <tr><td class="mono">network</td><td>Network</td><td>1600</td><td class="hl">1&ndash;40000; leave unless your BACnet network plan gives a number</td></tr>
      <tr><td class="mono">udpport</td><td>UDP Port Number</td><td>47808</td><td class="hl">47808&ndash;47823</td></tr>
      <tr><td class="mono">bacunit</td><td>Metric Units?</td><td><strong>Yes</strong></td><td class="hl">Yes = &deg;C and kPa over BACnet; No = &deg;F and psi</td></tr>
      <tr><td class="mono">balmena</td><td>Alarm Reporting</td><td>Enabled</td><td class="hl">Leave</td></tr>
      <tr><td class="mono">mng_occ</td><td>BACnet Manage Occupancy</td><td>No</td><td class="hl">Yes when the BMS sends occupancy through BACnet_BMS_OCC (AV 66)</td></tr>
      <tr><td class="mono">conifnam</td><td>IP Port Interface Name</td><td>0 = J5 / J15</td><td class="hl">1 = J16</td></tr>
      <tr><td class="mono">mstpaddr / mstpbaud</td><td>MS/TP MAC / baud</td><td>1 / 2 = 38400</td><td class="hl">MS/TP only: a free MAC 1&ndash;127; 9600&hellip;115200</td></tr>
      <tr><td class="mono">maxmastr / maxinfof</td><td>Max Master / Max Info Frames</td><td><strong>10</strong> / 5</td><td class="hl">MS/TP only: Max Master = the trunk's highest MAC</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Two read-only objects tell you what the controller really uses: <span class="mono">BACnet_ident</span> (AV 63) &ldquo;Device Id Actually Used&rdquo; and <span class="mono">BACnet_bacunit</span> (BV 61). The display's own units are separate and default to US Imperial, so the screen can show 44.6&nbsp;&deg;F while BACnet reads 7.0&nbsp;&deg;C.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// control</div>
  <h2 class="sec-title">The _wr objects command, the _rd objects read back</h2>
  <p class="sec-sub">Each network command exists twice: an RW object ending in <span class="mono">_wr</span> at 10000 + the instance of the read-only <span class="mono">_rd</span> object that shows the value in force.</p>
  <table class="compare-table">
    <thead><tr><th>Write</th><th>Object name</th><th>Read back</th><th class="hl">What it does</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV 10012</td><td class="mono">GENUNIT_CHIL_S_S_wr</td><td class="mono">BV 12</td><td class="hl">Net.: Cmd Start/Stop, 1 = enable</td></tr>
      <tr><td class="mono">BV 10058</td><td class="mono">GENUNIT_CHIL_OCC_wr</td><td class="mono">BV 58</td><td class="hl">Net.: Cmd Occupied</td></tr>
      <tr><td class="mono">AV 10006</td><td class="mono">GENUNIT_CTRL_PNT_wr</td><td class="mono">AV 6</td><td class="hl">Control point, &minus;4&hellip;153 &deg;F in the table (&minus;20&hellip;67 &deg;C)</td></tr>
      <tr><td class="mono">AV 10008</td><td class="mono">GENUNIT_DEM_LIM_wr</td><td class="mono">AV 8</td><td class="hl">Demand limit, 0&ndash;100 %</td></tr>
      <tr><td class="mono">AV 10024</td><td class="mono">GENUNIT_SP_SEL_wr</td><td class="mono">AV 24</td><td class="hl">Setpoint select: 0 Auto, 1 Setpoint 1, 2 Setpoint 2</td></tr>
      <tr><td class="mono">AV 10023</td><td class="mono">GENUNIT_HC_SEL_wr</td><td class="mono">AV 23</td><td class="hl">Heat/cool select: 0 Cool, 1 Heat, 2 Auto</td></tr>
      <tr><td class="mono">BV 10013</td><td class="mono">GENUNIT_EMSTOP_wr</td><td class="mono">BV 13</td><td class="hl">Emergency Stop &mdash; acts in every control method</td></tr>
      <tr><td class="mono">BV 10050 / 10051 / 10053</td><td class="mono">PUMPSTAT_PUMP_1_wr / _2_wr, PROTOCOL_PUMP_C</td><td class="mono">BV 50 / 51</td><td class="hl">Evaporator pumps, condenser pump</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">2</div><h3>Start needs two things</h3><p>Carrier's start/stop table lists the Network method as running only with Start/Stop <strong>enabled</strong> and the time schedule <strong>occupied</strong>. If BV 12 reads 1 and the chiller still stays off, check BV 58 &mdash; and write BV 10058 = 1, or occupancy through AV 66 with mng_occ = Yes.</p></div>
    <div class="feat"><div class="feat-icon">&deg;</div><h3>Setpoint or control point</h3><p>The chiller controls to the control point: the current setpoint plus any reset. <span class="mono">SETPOINT_csp1</span> (AV 900, default 44.6&nbsp;&deg;F = 7.0&nbsp;&deg;C) is a plain read-write setting; <span class="mono">GENUNIT_CTRL_PNT_wr</span> forces the control point directly while Network is active.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Which priority</h3><p>The form marks the _wr objects RW but does not say whether they carry a priority array or which priority a BMS should use. BACManager writes at priority 8 unless you choose otherwise; a commanded value stays until it is relinquished &mdash; see <a href="/bacnet-priority-array.html" style="color:var(--amber-ink)">the priority array explained</a>.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Network, 1600001, metric</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">NET</div><h3>Only Network obeys</h3><p>Local On, Local Schedule and Remote ignore BACnet start/stop, setpoint and demand limit writes. Read <span class="mono">GENUNIT_CTRL_TYP</span> (AV 21: 0 Local, 1 Network, 2 Remote) before blaming the BMS. Changing the method passes through Off, with the on-to-off delay.</p></div>
    <div class="feat"><div class="feat-icon">#</div><h3>Every chiller is 1600001</h3><p>The manual device ID is 1600001 on every controller. Two 30RCs on one network answer Who-Is with the same instance until bac_id is changed on one of them (or the automatic scheme is set up).</p></div>
    <div class="feat"><div class="feat-icon">&deg;C</div><h3>Metric by default</h3><p>Metric Units? = Yes from the factory: BACnet reads &deg;C and kPa while the display and the form's point tables give &deg;F and PSI. A BMS that expects &deg;F reads 7 as freezing. Pick one and label the points.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The 30RC points a BMS uses</h2>
  <p class="sec-sub">Object names as Carrier lists them in Form 30RC-100T Appendix D. RW = written by the BMS, R = read only. Which points answer depends on the unit's options; circuit B and the third compressor exist only where fitted.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="carrier-30rc-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device 30RC-CH1, instance 1600001, with its Carrier objects listed by name and polled: TEMP_EWT, TEMP_LWT, TEMP_OAT, GENUNIT_CAP_T, GENUNIT_CTRL_TYP, OUTPUTS_CP_A1, GENUNIT_CHIL_S_S_wr, SETPOINT_csp1 and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The chiller's objects by name in BACManager (simulated controller built from the 30RC-100T BACnet table)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV 1 / AV 2</td><td class="mono">TEMP_EWT / TEMP_LWT</td><td>R</td><td class="hl">Entering and leaving water</td></tr>
      <tr><td class="mono">AV 3</td><td class="mono">TEMP_OAT</td><td>R</td><td class="hl">Outdoor air</td></tr>
      <tr><td class="mono">AV 6 / AV 7</td><td class="mono">GENUNIT_CTRL_PNT_rd / GENUNIT_SP</td><td>R</td><td class="hl">Control point in force; current setpoint</td></tr>
      <tr><td class="mono">AV 9</td><td class="mono">GENUNIT_CAP_T</td><td>R</td><td class="hl">Percent total capacity</td></tr>
      <tr><td class="mono">AV 1017 / AV 2017</td><td class="mono">GENUNIT_CAPA_T / GENUNIT_CAPB_T</td><td>R</td><td class="hl">Circuit A / B capacity, %</td></tr>
      <tr><td class="mono">AV 21</td><td class="mono">GENUNIT_CTRL_TYP</td><td>R</td><td class="hl">0 Local, 1 Network, 2 Remote</td></tr>
      <tr><td class="mono">AV 22</td><td class="mono">GENUNIT_STATUS</td><td>R</td><td class="hl">Running status (Off, Delay, Running, Ready, Tripout&hellip;; the numbers are not listed)</td></tr>
      <tr><td class="mono">AV 11</td><td class="mono">GENUNIT_min_left</td><td>R</td><td class="hl">Minutes left for start</td></tr>
      <tr><td class="mono">BV 15 / BV 16</td><td class="mono">OUTPUTS_RUN / INPUTS_ONOFF_SW</td><td>R</td><td class="hl">Running relay; remote on/off contact</td></tr>
      <tr><td class="mono">BV 50 / 51 / 52</td><td class="mono">PUMPSTAT_PUMP_1_rd / _2_rd, INPUTS_FLOW_SW</td><td>R</td><td class="hl">Water pumps; flow switch interlock</td></tr>
      <tr><td class="mono">AV 900 / 901</td><td class="mono">SETPOINT_csp1 / SETPOINT_csp2</td><td>RW</td><td class="hl">Cooling setpoints 1 and 2, &minus;20&hellip;68 &deg;F in the table</td></tr>
      <tr><td class="mono">AV 903 / 904</td><td class="mono">SETPOINT_hsp1 / SETPOINT_hsp2</td><td>RW</td><td class="hl">Heating setpoints</td></tr>
      <tr><td class="mono">AV 905&ndash;907</td><td class="mono">SETPOINT_lim_sp1&hellip;3</td><td>RW</td><td class="hl">Switch limit setpoints, %</td></tr>
      <tr><td class="mono">AV 66</td><td class="mono">BACnet_BMS_OCC</td><td>RW</td><td class="hl">BMS occupancy: 0 unoccupied, 1 occupied, 2 none (with mng_occ = Yes)</td></tr>
      <tr><td class="mono">BV 1032, 1033, 1034 / 2032, 2033</td><td class="mono">OUTPUTS_CP_A1, A2, A3 / B1, B2</td><td>R</td><td class="hl">Compressors running</td></tr>
      <tr><td class="mono">AV 1000 / 1001, AV 2000 / 2001</td><td class="mono">PRESSURE_DP_A / SP_A, DP_B / SP_B</td><td>R</td><td class="hl">Discharge and suction pressure</td></tr>
      <tr><td class="mono">AV 1005 / 1006, AV 2005 / 2006</td><td class="mono">TEMP_SCT_A / SST_A, SCT_B / SST_B</td><td>R</td><td class="hl">Saturated condensing and suction temperatures</td></tr>
      <tr><td class="mono">AV 1009 / 2009, AV 1011 / 2011</td><td class="mono">TEMP_DGT_A / B, LOADFACT_SH_A / B</td><td>R</td><td class="hl">Discharge gas temperature; suction superheat</td></tr>
      <tr><td class="mono">AV 1015</td><td class="mono">OUTPUTS_VFAN</td><td>R</td><td class="hl">VariaFan speed</td></tr>
      <tr><td class="mono">AV 960 / 961</td><td class="mono">RUNTIME_hr_mach / RUNTIME_st_mach</td><td>R</td><td class="hl">Machine hours and starts; per compressor AV 1960&hellip; / 1964&hellip;</td></tr>
      <tr><td class="mono">AV 980&ndash;984 / 985&ndash;989</td><td class="mono">ALARMRST_alarm_1c&hellip;5c / alarm_1&hellip;5</td><td>R</td><td class="hl">Current alarms 1&ndash;5 (code, e.g. 10031) and their index</td></tr>
      <tr><td class="mono">AV 990 / BV 5012</td><td class="mono">ALARMRST_ALM / OUTPUTS_ALARM</td><td>R</td><td class="hl">Alarm state; alarm relay</td></tr>
      <tr><td class="mono">BV 1xxxxx</td><td class="mono">ALM_&hellip;_F</td><td>R</td><td class="hl">One object per alarm, e.g. BV 115002 ALM_COOL_LWT_F, BV 110001 ALM_COOLER_FREEZE_F</td></tr>
      <tr><td class="mono">AV 62 / AV 63 / BV 61</td><td class="mono">BACnet_network / BACnet_ident / BACnet_bacunit</td><td>R</td><td class="hl">The BACnet settings in force</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The full table, with every alarm object, the pump configuration and the model-specific 5000-range points, is Appendix D of Form 30RC-100T (pages 142&ndash;147); Appendix E gives the same data as Modbus TCP registers. The table's limits are written in &deg;F; over BACnet with Metric Units? = Yes the values arrive in &deg;C. With Alarm Reporting enabled, BACManager can receive the alarm notifications the chiller sends; the form does not describe its alarm services or how the recipients are set.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The 30RC chiller workspace</h2>
  <p class="sec-sub">One dashboard page for the chiller: the unit with compressors A1, A2, B1, B2, leaving and entering water and capacity; control type, running and alarm relay; circuit A refrigerant values; and the network commands at priority 8 &mdash; start/stop, occupied, control point, demand limit, emergency stop and cooling setpoint 1.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="carrier-30rc-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Carrier AquaSnap 30RC chiller: control type Network, running, no alarm, the chiller drawing with its four compressors, leaving and entering water and capacity, outdoor air, control point and demand limit, the network commands at priority 8, circuit A suction and condensing values, and a trend where the leaving water comes down to the control point" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Net.: Cmd Start/Stop enabled from the page at priority 8: the chiller waits out its start delay, stages its compressors and pulls the leaving water down to the control point (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the chiller</h3><p>On the BACnet tab open BACnet/IP on the PC's network card and press Discover &mdash; from another subnet through the site's BBMD as a foreign device, or MS/TP on a USB RS-485 adapter if the chiller is set to MS/TP.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 1600001, the factory bac_id; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Network, then Run</h3><p>Check the control type reads Network. On the Dashboard press Run: the commands write only in Run mode and only after the chiller has answered.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Carrier_30RC_Chiller_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Discover finds nothing</td><td>bacena still 0, bac_opt No, or J5 on 169.254.1.1</td><td class="hl">Set the IP address, then bacena = 1; have Carrier service check bac_opt</td></tr>
      <tr><td>Writes succeed, nothing changes</td><td>Machine Control Method is Local or Remote</td><td class="hl">Select Network on the display; read AV 21 = 1</td></tr>
      <tr><td>Start/Stop enabled, chiller stays off</td><td>Network also needs the schedule occupied</td><td class="hl">Write BV 10058 = 1, or occupancy via AV 66 with mng_occ = Yes</td></tr>
      <tr><td>Temperatures look wrong by a lot</td><td>BACnet in metric, the BMS expects &deg;F (or the reverse)</td><td class="hl">Check BV 61 and bacunit; label the points</td></tr>
      <tr><td>Two chillers answer as 1600001</td><td>bac_id factory value</td><td class="hl">Set a unique Device ID on each</td></tr>
      <tr><td>Chiller stopped, Current Alarm 1 = 10031</td><td>Emergency Stop written over the network</td><td class="hl">Write BV 10013 = 0 (it resets automatically)</td></tr>
      <tr><td>On MS/TP the chiller ignores masters above MAC 10</td><td>Max Master factory value 10</td><td class="hl">maxmastr = the trunk's highest MAC</td></tr>
      <tr><td>A point from this list is missing</td><td>Option not fitted, or another software version</td><td class="hl">Read the object list from the chiller by name</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Carrier 30RC BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a Carrier 30RC?<span class="icon">+</span></div>
      <div class="faq-a">Give Ethernet 0 (J5) an address under System Menu &rarr; Network, then set Main Menu &rarr; Configuration &rarr; BACNET &rarr; bacena = 1 (BACnet IP) and a unique bac_id. The factory configuration also has an &ldquo;Enable BacNet Option&rdquo; (bac_opt, default No) that needs Factory access.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device ID of the Carrier Controller?<span class="icon">+</span></div>
      <div class="faq-a">1600001 (bac_id), with network number 1600 and UDP port 47808. The default IP address of J5 is 169.254.1.1.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does the 30RC ignore my BACnet start command?<span class="icon">+</span></div>
      <div class="faq-a">The Machine Control Method must be Network, and in Network the chiller runs only when Net.: Cmd Start/Stop is enabled and the schedule is occupied. Read GENUNIT_CTRL_TYP (AV 21) and GENUNIT_CHIL_OCC_rd (BV 58).</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object is the chilled water setpoint?<span class="icon">+</span></div>
      <div class="faq-a">SETPOINT_csp1 (AV 900) and SETPOINT_csp2 (AV 901) are the cooling setpoints; GENUNIT_CTRL_PNT_wr (AV 10006) forces the control point directly in Network. AV 7 shows the current setpoint and AV 6 the control point in force.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Are the BACnet values in &deg;F or &deg;C?<span class="icon">+</span></div>
      <div class="faq-a">&deg;C and kPa by default: the BACNET menu's Metric Units? is Yes from the factory, even though the display defaults to US Imperial. Set bacunit = No for &deg;F.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the 30RC support BACnet MS/TP?<span class="icon">+</span></div>
      <div class="faq-a">The BACNET menu offers MS/TP (bacena = 2) with MAC 1, 38400 baud and Max Master 10 as defaults. The form does not show which terminal it uses on the 30RC; BACManager reads MS/TP from a USB RS-485 adapter.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Carrier: <em>AquaSnap 30RC 010&ndash;060 Air-Cooled Chillers (with Greenspeed Intelligence) and Carrier Controller &mdash; Controls, Start-Up, Operation, Service and Troubleshooting</em>, Form 30RC-100T, Catalog No. 04-53300249-01, 3-24: the BACNET and Network menus (Appendix A and H), Machine Control Methods and Table 24, and Appendix D &ldquo;BACnet IP points&rdquo;. Get it from <a href="https://www.carrier.com/" rel="nofollow noopener" style="color:var(--amber-ink)">carrier.com</a> and check it against your unit's software. Not in the form: the BACnet PICS, the priority to command at, the numbers behind GENUNIT_STATUS, and how bacena and bac_opt relate. Carrier and AquaSnap are trademarks of Carrier; BACManager is not affiliated with Carrier. The pictures on this page are from BACManager connected to a simulated controller built from the published BACnet table.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the 30RC from your laptop</h2>
  <p>Download the free trial, discover the chiller and open the 30RC workspace &mdash; every point by name, start/stop and setpoints at priority 8. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
