<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Daikin MicroTech III BACnet Points List &amp; Setup (Chillers)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Daikin MicroTech III chiller on BACnet MS/TP or IP: module, keypad setup, key points list, priority 8 writes, why setpoints are ignored. Free workspace.">
<meta name="keywords" content="Daikin MicroTech III BACnet, Daikin MicroTech BACnet points list, Daikin chiller BACnet points list, MicroTech III BACnet points list, Daikin chiller BACnet setup, MicroTech III BACnet communication module, Daikin MicroTech III BACnet MSTP, Daikin chiller BACnet card, MicroTech 4 BACnet, Daikin AGZ BACnet">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/daikin-microtech-iii-bacnet.html">
<meta property="og:title" content="Daikin MicroTech III BACnet Points List &amp; Setup (Chillers)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Put a Daikin MicroTech III chiller on BACnet: the MS/TP or IP module, keypad settings, the points a BMS uses, priority 8 writes and the reasons a written setpoint is ignored. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/daikin-microtech-iii-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-daikin-microtech-iii.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin MicroTech III BACnet Points List &amp; Setup (Chillers)">
<meta name="twitter:description" content="Put a Daikin MicroTech III chiller on BACnet: the MS/TP or IP module, keypad settings, the points a BMS uses, priority 8 writes and the reasons a written setpoint is ignored. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-daikin-microtech-iii.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Daikin MicroTech III BACnet Points List and Setup for Chillers",
    "description": "Put a Daikin MicroTech III chiller on BACnet: the MS/TP or IP module, keypad settings, the points a BMS uses, priority 8 writes and the reasons a written setpoint is ignored. Free BACManager workspace.",
    "url": "https://bacmanager.com/daikin-microtech-iii-bacnet.html",
    "image": "https://bacmanager.com/og-daikin-microtech-iii.png",
    "datePublished": "2026-10-27",
    "dateModified": "2026-10-27",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Where is the Daikin MicroTech III BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In Daikin Applied's document ED 15120-11, MicroTech Chiller Unit Controller Protocol Information, on daikinapplied.com. The table on this page lists the points a BMS uses most; ED 15120-11 has every object per model."
        }
      },
      {
        "@type": "Question",
        "name": "Does a MicroTech III chiller need a BACnet card?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes. BACnet goes through a communication module clipped onto the controller: POL904 for BACnet MS/TP or POL908 for BACnet/IP. It can be ordered with the chiller or fitted later."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default device instance?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The controller computes it from the module's MAC address or production code, so it differs per chiller. The module manuals give 368136 for MS/TP and 1579312 for BACnet/IP. Read the real one on the keypad or with a Discover."
        }
      },
      {
        "@type": "Question",
        "name": "What are the default MS/TP settings?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "MAC address 18, 38400 baud, Max Master 127. They are changed in the keypad's BACnet MSTP Setup menu and take effect after Apply, which restarts the controller."
        }
      },
      {
        "@type": "Question",
        "name": "Which BACnet priority should I write the setpoint at?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Priority 8. Priorities 1 and 5 are reserved for the controller and writes there fail; with a LonWorks or Modbus module also fitted, BACnet has to write at 8 or stronger."
        }
      },
      {
        "@type": "Question",
        "name": "Why does the chiller ignore my BACnet setpoint?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Most often Chiller Local/Network is set to Local, which only the keypad can change. A network cool setpoint below the setpoint set at the unit is also not applied. Compare AV:4 with the active setpoint AV:5."
        }
      },
      {
        "@type": "Question",
        "name": "Does the MicroTech III support COV?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes. Daikin's PICS lists SubscribeCOV, ReadPropertyMultiple, WritePropertyMultiple, intrinsic alarming, scheduling and trend logs. A change of COV increment needs a power cycle to stick."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Daikin MicroTech III BACnet","item": "https://bacmanager.com/daikin-microtech-iii-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html" aria-current="page">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Daikin MicroTech III BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// daikin applied &middot; microtech iii chiller &middot; bacnet ms/tp &amp; ip</div>
  <h1>Daikin MicroTech III<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a Daikin Applied chiller with a MicroTech III unit controller on BACnet: which communication module it needs, the keypad settings for MS/TP and BACnet/IP, the points a BMS actually uses, and the three reasons a chiller ignores a setpoint that was written without an error. With a free BACManager workspace that reads and commands the chiller from the first minute.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free chiller workspace</a>
  </div>
  <p class="hero-note">Covers Trailblazer AGZ, AMZ, Pathfinder AWS/AWV, ADS, Magnitude WME (B vintage) and Navigator WWV &middot; source: Daikin Applied ED 15120-11</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">Three things the chiller needs</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>A BACnet communication module</h3><p>The MicroTech III controller speaks BACnet through an add-on module that clips onto its left side: one for <strong>MS/TP</strong> (POL904) or one for <strong>BACnet/IP</strong> (POL908). It is fitted at the factory or in the field; Daikin's module manuals are IM 967 (MS/TP) and IM 966 (IP).</p></div>
    <div class="feat"><div class="feat-icon">&#128273;</div><h3>Network control at the keypad</h3><p><span class="mono">Chiller Local/Network</span> can only be set on the keypad. In <em>Local</em> the chiller reads fine but ignores every network enable, mode, setpoint, limit and clear-alarm write &mdash; without returning an error. Set it to <em>Network</em>.</p></div>
    <div class="feat"><div class="feat-icon">&#127991;</div><h3>A unique device instance</h3><p>The controller computes its first device instance from the module's MAC address (MS/TP) or production code (IP), so read it on the keypad or with a Discover. Two chillers must not share one; change it on the keypad and cycle power.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// keypad setup</div>
  <h2 class="sec-title">MicroTech III BACnet settings</h2>
  <p class="sec-sub">Log in on the keypad (Daikin gives the password 5321 for this menu), turn the unit switch off, then go to <span class="mono">View/Set Unit &rarr; BACnet MSTP Setup</span> or <span class="mono">BACnet IP Setup</span>. Changes take effect when you set <span class="mono">ApplyMSTPChgs</span> / <span class="mono">ApplyIPChgs</span> to <em>Yes</em>, which restarts the controller.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>MS/TP module</th><th class="hl">BACnet/IP module</th></tr></thead>
    <tbody>
      <tr><td>MAC address</td><td>18 (0&ndash;127)</td><td class="hl">&mdash;</td></tr>
      <tr><td>Baud rate</td><td>38400 (9600, 19200, 76800)</td><td class="hl">&mdash;</td></tr>
      <tr><td>Max Master</td><td>127</td><td class="hl">&mdash;</td></tr>
      <tr><td>Max Info Frames</td><td>1 in ED 15120-11 (the module manual says 10 &mdash; check the keypad)</td><td class="hl">&mdash;</td></tr>
      <tr><td>Termination</td><td><span class="mono">Term Resistor</span> = Yes on the first and last unit only</td><td class="hl">&mdash;</td></tr>
      <tr><td>IP address</td><td>&mdash;</td><td class="hl">DHCP on by default; fixed address in <span class="mono">Given IP</span>, mask, gateway</td></tr>
      <tr><td>UDP port</td><td>&mdash;</td><td class="hl">47808 (BAC0); can register with a BBMD as a foreign device</td></tr>
      <tr><td>Device instance</td><td>computed (IM 967 lists 368136)</td><td class="hl">computed (IM 966 lists 1579312)</td></tr>
      <tr><td>Device object name</td><td>POL904_ + digits from the module</td><td class="hl">POL908_ + digits from the module</td></tr>
      <tr><td>Max APDU</td><td>480</td><td class="hl">1476</td></tr>
      <tr><td>Units on the network</td><td colspan="2">English by default; <span class="mono">Units</span> (MSV:4) switches to Metric after a power cycle</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Two things catch people out. A field upgrade of the chiller's application software puts the network parameters back to their defaults, so a chiller that vanished after a service visit may simply be on MAC 18 again. And on BACnet/IP the keypad shows <span class="mono">Act IP</span> as 0.0.0.0 when the network cable was not connected at power-up.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// ms/tp wiring</div>
  <h2 class="sec-title">RS-485 to the MS/TP module</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">+&minus;</div><h3>Three wires</h3><p>The module's network plug takes <strong>+</strong>, <strong>&minus;</strong> and <strong>Ref</strong>. Daisy-chain the trunk, no stubs, and ground the shield at one point only. The port is isolated and is a 1/8 unit load.</p></div>
    <div class="feat"><div class="feat-icon">&Omega;</div><h3>Termination that survives a power cut</h3><p>The keypad's <span class="mono">Term Resistor</span> is a software resistor: it disappears when the controller is off, and the whole trunk with it. Daikin recommends a physical 120&nbsp;&Omega; resistor at both ends instead.</p></div>
    <div class="feat"><div class="feat-icon">&#8596;</div><h3>Length</h3><p>Up to about 4000&nbsp;ft (1200&nbsp;m) at 76800 baud without a repeater. If the chiller drops off the trunk now and then, see the <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">MS/TP troubleshooting guide</a>.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The points a BMS uses</h2>
  <p class="sec-sub">The objects below are the ones that run, monitor and alarm a MicroTech III chiller. C = commandable (has a priority array), W = writable, R = read only. Which points exist depends on the model &mdash; chiller kW, for one, is only on some.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV:2</td><td class="mono">ChillerEnableStp</td><td>C</td><td class="hl">Enable from the network (1). Allows the chiller to run; it starts only when it has a reason to</td></tr>
      <tr><td class="mono">AV:4</td><td class="mono">NetworkCoolTempSetpoint</td><td>C</td><td class="hl">Leaving chilled water setpoint in Cool mode, 24.98&ndash;60.08&nbsp;&deg;F, default 43.88&nbsp;&deg;F</td></tr>
      <tr><td class="mono">AV:7</td><td class="mono">NetworkIceTempSetpoint</td><td>C</td><td class="hl">Leaving water setpoint in Ice mode</td></tr>
      <tr><td class="mono">AV:3</td><td class="mono">NetworkCapacityLimitPct</td><td>C</td><td class="hl">Capacity limit from the network, 0&ndash;100&nbsp;%</td></tr>
      <tr><td class="mono">MSV:3</td><td class="mono">ChillerOperationMode</td><td>C</td><td class="hl">Mode request: 1 Ice, 2 Cool (these models run only these two)</td></tr>
      <tr><td class="mono">BV:8</td><td class="mono">ClearAlarm</td><td>C</td><td class="hl">1 clears active alarms that may be cleared from the network</td></tr>
      <tr><td class="mono">MSV:4</td><td class="mono">Units</td><td>W</td><td class="hl">1 Metric, 2 English</td></tr>
      <tr><td class="mono">BI:3</td><td class="mono">ChillerLocalRemote</td><td>R</td><td class="hl">0 Network, 1 Local &mdash; check this first when writes do nothing</td></tr>
      <tr><td class="mono">MSV:1</td><td class="mono">UnitStatus</td><td>R</td><td class="hl">1 Off, 2 Start, 3 Run, 4 Preshutdown, 5 Service</td></tr>
      <tr><td class="mono">MSV:2</td><td class="mono">ActiveMode</td><td>R</td><td class="hl">The mode it is running in</td></tr>
      <tr><td class="mono">BI:4</td><td class="mono">UnitOnOff</td><td>R</td><td class="hl">Chiller on or off</td></tr>
      <tr><td class="mono">BI:5</td><td class="mono">RunEnabled</td><td>R</td><td class="hl">Running mode enabled</td></tr>
      <tr><td class="mono">BI:7</td><td class="mono">ChillerEnableOutput</td><td>R</td><td class="hl">Whether operation is enabled, from any source</td></tr>
      <tr><td class="mono">BI:6</td><td class="mono">ChillerLimited</td><td>R</td><td class="hl">Capacity is being held back by a limit or condition</td></tr>
      <tr><td class="mono">AV:2</td><td class="mono">ChillerCapacity</td><td>R</td><td class="hl">Actual capacity, %</td></tr>
      <tr><td class="mono">AV:1</td><td class="mono">ActiveCapacityLimit</td><td>R</td><td class="hl">The limit actually in force, %</td></tr>
      <tr><td class="mono">AV:5</td><td class="mono">ActiveLvgWaterTarget</td><td>R</td><td class="hl">The setpoint actually in force, after any reset</td></tr>
      <tr><td class="mono">AI:1</td><td class="mono">EntEvapWaterTemp</td><td>R</td><td class="hl">Evaporator entering water (chilled water return)</td></tr>
      <tr><td class="mono">AI:2</td><td class="mono">LvgEvapWaterTempUnit</td><td>R</td><td class="hl">Evaporator leaving water (chilled water supply)</td></tr>
      <tr><td class="mono">AI:3 / AI:4</td><td class="mono">EntCondWaterTemp / LvgCondWaterTemp</td><td>R</td><td class="hl">Condenser entering and leaving water</td></tr>
      <tr><td class="mono">AI:5</td><td class="mono">OutdoorAirTemp</td><td>R</td><td class="hl">Outdoor air temperature</td></tr>
      <tr><td class="mono">AI:148 / AI:147</td><td class="mono">EvapWaterFlowRate / CondWaterFlowRate</td><td>R</td><td class="hl">Water flow, GPM</td></tr>
      <tr><td class="mono">BI:2 / BI:1</td><td class="mono">EvapWaterFlowStatus / CondWaterFlowStatus</td><td>R</td><td class="hl">Flow switches</td></tr>
      <tr><td class="mono">BI:8, BI:9 / BI:11, BI:12</td><td class="mono">EvapPump1State &hellip; CondPump2State</td><td>R</td><td class="hl">Pump commands from the chiller</td></tr>
      <tr><td class="mono">AI:6</td><td class="mono">ChillerCurrent</td><td>R</td><td class="hl">Average chiller current</td></tr>
      <tr><td class="mono">AI:8 / AV:114</td><td class="mono">ChillerKilowatts</td><td>R</td><td class="hl">Chiller power: AI:8 on AWS and ADS, AV:114 on AWV and WME</td></tr>
      <tr><td class="mono">AI:9, AV:74, AV:92</td><td class="mono">C1Comp1Current, C1Comp1Hours, C1Comp1Starts</td><td>R</td><td class="hl">Per compressor: current, run hours, starts (and the same for each circuit and compressor)</td></tr>
      <tr><td class="mono">AV:905 / 904 / 903</td><td class="mono">AVFaultAlarmCode / AVProblemAlarmCode / AVWarningAlarmCode</td><td>R</td><td class="hl">The active fault, problem and warning, 0 when none</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The full list &mdash; refrigerant pressures and saturated temperatures per circuit, discharge and suction temperatures, oil pressure, VFD values, heat recovery &mdash; is in Daikin's <strong>ED 15120-11</strong>, Tables 3&ndash;7, with a model-by-model matrix in Table 2. Expect several analog inputs with the same value for one sensor: the controller makes one object per intrinsic alarm, and any one of them gives you the reading.</p>
  <figure style="margin:1.8rem auto 0;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="daikin-microtech-iii-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device POL908_3F2A71, instance 1579312, and its objects listed by name, EntEvapWaterTemp, LvgEvapWaterTempUnit, EntCondWaterTemp, ChillerKilowatts, NetworkCoolTempSetpoint and more, polled every second" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Discover, click the chiller, and its objects come up by name with live values. Pictured: a simulated MicroTech III controller built from the ED 15120-11 points list</figcaption>
  </figure>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the chiller</div>
  <h2 class="sec-title">Priority 8, and the writes it ignores</h2>
  <p class="sec-sub">The commandable points carry a 16-slot priority array. The value that applies is the one in the strongest slot that holds something.</p>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">8</div><h3>Write at priority 8</h3><p>The controller keeps <strong>priorities 1 and 5</strong> for its own application: a BACnet write there fails. If a LonWorks or Modbus module is fitted as well, they write at 8, and Daikin says BACnet must write at 8 or stronger. BACManager writes at 8 unless you choose otherwise.</p></div>
    <div class="feat"><div class="feat-icon">&#128683;</div><h3>Accepted, then ignored</h3><p>In <em>Local</em> (BI:3 = 1) the controller takes the write and does nothing with it. A cool setpoint below the setpoint set at the unit does not apply either, and the mode request is only used when the unit's available modes include Ice.</p></div>
    <div class="feat"><div class="feat-icon">&#9888;</div><h3>Not every alarm clears</h3><p><span class="mono">ClearAlarm</span> cannot clear the manual-reset faults &mdash; low evaporator pressure, high condenser pressure, high motor temperature, freeze protection and mechanical pressure trips. Those need someone at the chiller.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--muted);line-height:1.7;font-size:0.9rem">A value written at priority 8 stays there until it is relinquished, also after the BMS that wrote it is gone. To hand control back, write NULL to the same slot &mdash; see <a href="/bacnet-priority-array.html" style="color:var(--amber-ink)">the priority array explained</a>.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The MicroTech III chiller workspace</h2>
  <p class="sec-sub">One dashboard page for the chiller: chilled and condenser water in and out, capacity, power, outdoor air, unit status, active mode, Local/Network, the three alarm codes and a trend of leaving water against its setpoint &mdash; with enable, cool setpoint, capacity limit, mode and clear alarms writable at priority 8.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="daikin-microtech-iii-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Daikin MicroTech III chiller: evaporator and condenser with their pumps, chilled water in 47.8 and out 41.0 degrees F, capacity 68 percent, power 87.7 kW, unit status Run, control Network, network commands at priority 8 with the cool setpoint at 41, and a trend where leaving water follows the setpoint down from 43 to 41" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The cool setpoint written from the page at priority 8, 43 &rarr; 41 &deg;F: the leaving water follows within seconds (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the chiller</h3><p>On the BACnet tab open BACnet/IP (or MS/TP on the PC's RS-485 port) and press Discover. The chiller appears with its device instance.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 1579312; if your chiller has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run</h3><p>BACManager starts reading the chiller by itself. On the Dashboard press Run: the controls write only in Run mode, and only after the chiller has answered.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Daikin_MicroTech_III_Chiller_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Writes succeed, nothing changes</td><td>Chiller Local/Network is Local</td><td class="hl">Set Network on the keypad; read BI:3 to confirm</td></tr>
      <tr><td>Write refused</td><td>Written at priority 1 or 5</td><td class="hl">Write at 8</td></tr>
      <tr><td>Setpoint written, active setpoint (AV:5) stays</td><td>Below the setpoint set at the unit, or the chiller is in Ice mode</td><td class="hl">Check the unit's cool setpoint and MSV:2</td></tr>
      <tr><td>Chiller not found on MS/TP</td><td>MAC 18 taken by another device, or a baud rate that differs from the trunk</td><td class="hl">Give it a free MAC and the trunk's baud, then Apply</td></tr>
      <tr><td>Two chillers, one answers</td><td>Same device instance</td><td class="hl">Change one on the keypad and cycle power</td></tr>
      <tr><td>Gone after a software update</td><td>The update reset the network parameters</td><td class="hl">Enter MAC, baud, instance or IP again</td></tr>
      <tr><td>Whole trunk dead while the chiller is off</td><td>Software termination resistor</td><td class="hl">Fit a physical 120&nbsp;&Omega; resistor</td></tr>
      <tr><td>Chiller time differs from the BMS</td><td>The module and the controller keep separate clocks</td><td class="hl">They resynchronise about every 60&ndash;68 minutes and at power-up</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// newer controllers</div>
  <h2 class="sec-title">AGZ-F, WMT, WMC-E: the touchscreen generation</h2>
  <p class="sec-sub">Daikin's newer chillers with the touchscreen HMI &mdash; often searched for as &ldquo;MicroTech 4&rdquo;, though Daikin's own protocol document does not use that name &mdash; are documented separately, in ED 19131-1 and IM 1283. Most object instances are the same; what differs:</p>
  <table class="compare-table">
    <thead><tr><th></th><th>MicroTech III (ED 15120-11)</th><th class="hl">AGZ-F, WMT, WMC-E (ED 19131-1)</th></tr></thead>
    <tbody>
      <tr><td>Module</td><td>Separate MS/TP or IP module</td><td class="hl">One BAS module; BACnet/IP, MS/TP or Modbus chosen on the HMI</td></tr>
      <tr><td>Default instance</td><td>Computed</td><td class="hl">9050, object name Daikin_MicroTech_&lt;instance&gt;</td></tr>
      <tr><td>IP defaults</td><td>DHCP on</td><td class="hl">192.168.1.10, DHCP off</td></tr>
      <tr><td>MS/TP defaults</td><td>MAC 18, 38400</td><td class="hl">MAC 1; baud 38400 or 19200 depending on the document &mdash; check the HMI</td></tr>
      <tr><td>Setpoints, enable</td><td>Commandable (priority array)</td><td class="hl">Writable, no priority array</td></tr>
      <tr><td>Network control</td><td>Local/Network on the keypad</td><td class="hl">Control Source = BAS (and on some models Remote Enable)</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Daikin MicroTech III BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Daikin MicroTech III BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">In Daikin Applied's document ED 15120-11, MicroTech Chiller Unit Controller Protocol Information, on daikinapplied.com. The table on this page lists the points a BMS uses most; ED 15120-11 has every object per model.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does a MicroTech III chiller need a BACnet card?<span class="icon">+</span></div>
      <div class="faq-a">Yes. BACnet goes through a communication module clipped onto the controller: POL904 for BACnet MS/TP or POL908 for BACnet/IP. It can be ordered with the chiller or fitted later.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default device instance?<span class="icon">+</span></div>
      <div class="faq-a">The controller computes it from the module's MAC address or production code, so it differs per chiller. The module manuals give 368136 for MS/TP and 1579312 for BACnet/IP. Read the real one on the keypad or with a Discover.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What are the default MS/TP settings?<span class="icon">+</span></div>
      <div class="faq-a">MAC address 18, 38400 baud, Max Master 127. They are changed in the keypad's BACnet MSTP Setup menu and take effect after Apply, which restarts the controller.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which BACnet priority should I write the setpoint at?<span class="icon">+</span></div>
      <div class="faq-a">Priority 8. Priorities 1 and 5 are reserved for the controller and writes there fail; with a LonWorks or Modbus module also fitted, BACnet has to write at 8 or stronger.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does the chiller ignore my BACnet setpoint?<span class="icon">+</span></div>
      <div class="faq-a">Most often Chiller Local/Network is set to Local, which only the keypad can change. A network cool setpoint below the setpoint set at the unit is also not applied. Compare AV:4 with the active setpoint AV:5.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the MicroTech III support COV?<span class="icon">+</span></div>
      <div class="faq-a">Yes. Daikin's PICS lists SubscribeCOV, ReadPropertyMultiple, WritePropertyMultiple, intrinsic alarming, scheduling and trend logs. A change of COV increment needs a power cycle to stick.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Daikin Applied: ED 15120-11 <em>MicroTech Chiller Unit Controller Protocol Information</em> (2023), IM 966-5 and IM 967-5 <em>MicroTech III Chiller Unit Controller BACnet IP / MS/TP Communication Module</em> (2022), ED 19131-1 <em>MicroTech Unit Controller Protocol Information</em> (2026) and IM 1283-2 (2026), all on <a href="https://www.daikinapplied.com/" rel="nofollow noopener" style="color:var(--amber-ink)">daikinapplied.com</a>. Check the document for your chiller's model and software version before commissioning. Daikin, MicroTech, Trailblazer, Pathfinder, Magnitude and Navigator are trademarks of their owners; BACManager is not affiliated with Daikin Applied. The pictures on this page are from BACManager connected to a simulated controller built from the published points list.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the chiller from your laptop</h2>
  <p>Download the free trial, discover the chiller and open the MicroTech III workspace &mdash; every point by name, writes at priority 8. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
