<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Danfoss FC102 BACnet Points List &amp; Setup (Native MS/TP)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Danfoss VLT FC 102 on built-in BACnet MS/TP: 8-30, instance 1 from the factory, terminal 27 and 8-50, the 8-03 timeout and alarm 17. Free workspace.">
<meta name="keywords" content="FC102 BACnet points list, Danfoss FC102 BACnet, Danfoss VLT HVAC Drive BACnet MSTP, FC 102 BACnet object list, Danfoss FC102 BACnet setup, FC102 8-70 device instance, Danfoss alarm 17 BACnet, FC102 BACnet fault codes, Danfoss drive BACnet, VLT HVAC native BACnet">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/danfoss-fc102-bacnet.html">
<meta property="og:title" content="Danfoss FC102 BACnet Points List &amp; Setup (Native MS/TP)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Danfoss VLT HVAC Drive FC 102 onto a BMS over its built-in BACnet MS/TP port: 8-30 BACnet, device instance 1 on every drive, Max Masters 127, terminal 27 and 8-50 Coasting Select, the 8-03 control timeout behind alarm 17, and the full object list with fault codes. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/danfoss-fc102-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-danfoss-fc102-bacnet.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss FC102 BACnet Points List &amp; Setup (Native MS/TP)">
<meta name="twitter:description" content="Bring a Danfoss VLT HVAC Drive FC 102 onto a BMS over its built-in BACnet MS/TP port: 8-30 BACnet, device instance 1 on every drive, Max Masters 127, terminal 27 and 8-50 Coasting Select, the 8-03 control timeout behind alarm 17, and the full object list with fault codes. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-danfoss-fc102-bacnet.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Danfoss VLT HVAC Drive FC 102 BACnet Points List and Setup on Native MS/TP",
    "description": "Bring a Danfoss VLT HVAC Drive FC 102 onto a BMS over its built-in BACnet MS/TP port: 8-30 BACnet, device instance 1 on every drive, Max Masters 127, terminal 27 and 8-50 Coasting Select, the 8-03 control timeout behind alarm 17, and the full object list with fault codes. Free BACManager workspace.",
    "url": "https://bacmanager.com/danfoss-fc102-bacnet.html",
    "image": "https://bacmanager.com/og-danfoss-fc102-bacnet.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a Danfoss FC 102?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Wire the trunk to terminals 68 (P+) and 69 (N&minus;), set 8-30 Protocol = [5] BACnet, 8-31 the MS/TP address (1&ndash;127), 8-32 the baud rate (9600, 19200, 38400 or 76800), 8-70 a unique device instance and 8-72 the highest master address, then switch the drive off and on."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device instance of an FC 102?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "1, on every drive (8-70). Max Masters 8-72 is 127 and Max Info Frames 8-73 is 1. The factory baud rate is given differently in different Danfoss documents, so set 8-32 explicitly."
        }
      },
      {
        "@type": "Question",
        "name": "Which object starts the drive?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BV:1 RUN/STOP Command. The reference is AV:1 Input Reference 1 or AV:2 Input Reference 2, whichever BV:2 REF 1 / REF 2 Select chooses. 8-50 Coasting Select has to be Bus, or terminal 27 must carry +24&nbsp;V, or the motor stays coasted."
        }
      },
      {
        "@type": "Question",
        "name": "Why does the FC 102 trip with alarm 17 on BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "8-04 Control Timeout Function is set and the control word was not updated within 8-03. On BACnet the timer is retriggered by writes to the command objects (AV1, AV2, BV1&ndash;BV5, outputs), not by reads. Make 8-03 longer than the BMS's write interval, or set 8-04 Off."
        }
      },
      {
        "@type": "Question",
        "name": "Does the FC 102 support ReadPropertyMultiple or COV?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BTL listing BTL-30670 (firmware 1.11) lists neither: ReadProperty, WriteProperty and device-management services only. Plan for polling with ReadProperty."
        }
      },
      {
        "@type": "Question",
        "name": "Does the FC 102 support BACnet/IP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Not on the built-in port, which is MS/TP. Danfoss offers the VLT BACnet/IP MCA 125 option, which shares 8-70 with MS/TP and has its own object list. Or reach MS/TP through a BACnet router; BACManager also reads MS/TP directly from a USB RS-485 adapter."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Danfoss FC 102 BACnet","item": "https://bacmanager.com/danfoss-fc102-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html" aria-current="page">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Danfoss FC 102 BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// danfoss &middot; vlt hvac drive fc 102 &middot; native bacnet ms/tp</div>
  <h1>Danfoss FC 102<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a VLT HVAC Drive FC 102 on BACnet MS/TP through its own RS-485 port, terminals 68 and 69: 8-30 Protocol = BACnet, the device instance every drive leaves the factory with (1), Max Masters 127, terminal 27 that coasts the motor whatever BACnet says &mdash; and the control timeout that counts writes, not reads. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free FC 102 workspace</a>
  </div>
  <p class="hero-note">Sources: Danfoss <em>VLT HVAC Drive Native BACnet Operating Instructions</em> MG.14.C1.02, the FC 102 Programming Guides M0010001 (SW 5.41, 10/2019) and AU430028034214en-001901 (SW 7.61, 2024.10), BTL listing BTL-30670</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet MS/TP is built into the FC 102</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No option card for MS/TP</h3><p>The drive's standard RS-485 &ldquo;FC port&rdquo; on the control card speaks BACnet MS/TP once 8-30 is set to BACnet. BACnet/IP needs the separate VLT BACnet/IP MCA 125 option, which has its own object list; or put a BACnet router in front of the trunk, or read MS/TP directly from a PC &mdash; see <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#9889;</div><h3>Wiring</h3><p>Terminal 68 is P+, 69 is N&minus;. Switch S801 <span class="mono">BUS TER.</span> terminates the port; it is OFF from the factory and must only be moved with the drive powered down. Daisy chain only &mdash; Danfoss allows no T-drops (use repeaters), 1200&nbsp;m per segment, 100&ndash;130&nbsp;&Omega; screened twisted pair, AWG&nbsp;18, kept 200&nbsp;mm from motor cables. Bias: not given.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the drive serves</h3><p>BTL-30670 (firmware 1.11, BACnet revision 14): B-ASC with ReadProperty, WriteProperty, dynamic device and object binding, DeviceCommunicationControl, TimeSynchronization, ReinitializeDevice. <strong>No ReadPropertyMultiple and no COV</strong> are listed. Max APDU and segmentation: not given.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">8-30 BACnet, then address, baud and instance</h2>
  <table class="compare-table">
    <thead><tr><th>Parameter</th><th>Factory</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">8-30 Protocol</td><td>[0] FC</td><td class="hl"><strong>[5] BACnet</strong>. ([9] FC Option is for an external gateway on the port, not for native BACnet.) The 8-7* parameters appear once this is set</td></tr>
      <tr><td class="mono">8-31 Address</td><td>1</td><td class="hl">A free MS/TP MAC, 1&ndash;127. The documents give the range three ways (1&ndash;127, 0&ndash;255, 1&ndash;255 &ldquo;depends on protocol&rdquo;)</td></tr>
      <tr><td class="mono">8-32 Baud Rate</td><td>see note</td><td class="hl">[2] 9600, [3] 19200, [4] 38400 or [6] 76800 &mdash; the only rates valid for BACnet. Set it; do not rely on the default</td></tr>
      <tr><td class="mono">8-70 BACnet Device Instance</td><td><strong>1</strong></td><td class="hl">A device instance unique in the building, 0&ndash;4194302. It does not follow the MAC</td></tr>
      <tr><td class="mono">8-72 MS/TP Max Masters</td><td>127</td><td class="hl">The highest master MAC on the trunk. Danfoss: lowering it speeds up the token passing</td></tr>
      <tr><td class="mono">8-73 MS/TP Max Info Frames</td><td>1</td><td class="hl">Frames per token, 1&ndash;65534; usually leave</td></tr>
      <tr><td class="mono">8-74 &ldquo;I-Am&rdquo; Service</td><td>[0] at power-up</td><td class="hl">[1] Continuously sends I-Am about once a minute</td></tr>
      <tr><td class="mono">8-75 Initialisation Password</td><td>see note</td><td class="hl">The password ReinitializeDevice needs</td></tr>
      <tr><td class="mono">8-01 / 8-02</td><td>[0] Digital and ctrl. word / FC port</td><td class="hl">8-01 [0] or [2] Controlword only; 8-02 [1] FC Port</td></tr>
      <tr><td class="mono">8-50 Coasting Select</td><td>[3] Logic OR</td><td class="hl"><strong>[1] Bus</strong>, or keep +24&nbsp;V on terminal 27 &mdash; see the rules below</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Danfoss' worked example sets 8-30, 8-31, 8-32, 8-50, 8-70 and 8-72, then says the drive must be switched off and on again before the changes apply. The documents do not agree on every factory value: for 8-32 the native-BACnet manual's setup table says 9600 while its parameter text marks 38400 and adds that the default belongs to the FC protocol; for 8-75 the setup table and the MCA 125 guide say &ldquo;admin&rdquo;, the parameter text shows 0, and the 2019 and 2024 programming guides only say &ldquo;size related&rdquo;. A BACnet value for 8-33 Parity / Stop Bits is not given. Check on your drive.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// control</div>
  <h2 class="sec-title">RUN/STOP Command, a reference, and which one counts</h2>
  <p class="sec-sub">The command objects write the drive's FC-profile control word, as Danfoss' object table lists. The reference is a percentage in AV:1 or AV:2 &mdash; only one of them is active, and BV:2 decides which.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Control word</th><th class="hl">To run</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV:1</td><td class="mono">RUN/STOP Command</td><td>CTW 047C (+ bit 15 reverse)</td><td class="hl">1 &mdash; start; 0 &mdash; stop</td></tr>
      <tr><td class="mono">BV:2</td><td class="mono">REF 1 / REF 2 Select</td><td>&mdash;</td><td class="hl">Picks AV:1 or AV:2 as the reference</td></tr>
      <tr><td class="mono">AV:1 / AV:2</td><td class="mono">Input Reference 1 / Input Reference 2</td><td>reference</td><td class="hl">%, the active one</td></tr>
      <tr><td class="mono">BV:3</td><td class="mono">Fault Reset Command</td><td>bit 7</td><td class="hl">0 &rarr; 1 resets a trip</td></tr>
      <tr><td class="mono">BV:24</td><td class="mono">Coasting</td><td>bit 3</td><td class="hl">Leave alone unless you have tested which value coasts</td></tr>
      <tr><td class="mono">MSV:1</td><td class="mono">Active Setup</td><td>bits 13, 14</td><td class="hl">Selects set-up 1&ndash;4</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">!</div><h3>Our reading, check it</h3><p>Danfoss does not say which BV:2 state selects AV:1, which BV:24 state coasts, or what 100&nbsp;% of AV:1 is (we assume the reference range, 0&ndash;50&nbsp;Hz in our simulator). The FC 102 Design Guide (MG11BC02) defines the control-word bits: bit 3 at 0 coasts, the reset acts on the leading edge. Try it on the drive with the motor safe before you rely on it.</p></div>
    <div class="feat"><div class="feat-icon">%</div><h3>AV:3 is a percentage too</h3><p>Output Speed is 16-17 Speed [RPM] divided by 4-13 Motor Speed High Limit [RPM], times 100 &mdash; not of the nominal speed. For Hz read AV:25 Frequency, for amps AV:5 Motor Current.</p></div>
    <div class="feat"><div class="feat-icon">&#9995;</div><h3>Running is BV:33</h3><p>BV:4 RUN / STOP Monitor is mapped to status-word bit 1, which the Design Guide calls <em>drive ready</em>. Whether the motor turns is BV:33 Running (bit 11). BV:32 Bus control (bit 9) is 0 when the drive is in local control and BACnet commands are ignored.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Terminal 27, the timeout, instance 1</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">27</div><h3>Terminal 27 coasts</h3><p>Terminal 27 is &ldquo;Coast inverse&rdquo; from the factory and needs +24&nbsp;V before the drive will start; 8-50 Coasting Select is Logic OR, so an open terminal 27 coasts the motor whatever BV:1 says. Danfoss' BACnet text asks for 8-50 = Bus [1] or Logic AND [2], with 8-01 at [0] or [2] &mdash; although its own setup table lists Logic OR. Terminal 37 Safe Stop overrides everything.</p></div>
    <div class="feat"><div class="feat-icon">17</div><h3>Writes, not reads</h3><p>With 8-04 Control Timeout Function set (factory Off), the drive acts when the control word is not updated within 8-03. The 2019 guide lists the BACnet objects that retrigger it: AOs, BOs, AV0, AV1, AV2, AV4, BV1&ndash;BV5, multistate outputs. A BMS that only reads trips alarm 17 Control word timeout. The old native-BACnet manual says 8-03/8-04 are not enabled at all in its version: firmware-dependent.</p></div>
    <div class="feat"><div class="feat-icon">#1</div><h3>Every drive is instance 1</h3><p>8-70 is 1 from the factory, and Max Masters is 127. Two new FC 102s on one network answer Who-Is with the same instance. Set 8-70 on each one before the BMS discovers them.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The FC 102 points a BMS uses</h2>
  <p class="sec-sub">Object names as Danfoss lists them (defaults: Danfoss marks the names writable, so a drive may show renamed points). C = commandable (priority array), W = writable, R = read only. The drive parameter or control/status-word bit is in brackets.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="danfoss-fc102-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device FC102-AHU1, instance 10201, with its Danfoss objects listed by name and polled: Input Reference 1, Output Speed, Motor Current, Power, Frequency, DC Link Voltage, Heatsink Temp., RUN/STOP Command, Running, Trip, Fault Code and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The drive's objects by name in BACManager (simulated drive built from Danfoss' object table)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV:1 / BV:3</td><td class="mono">RUN/STOP Command / Fault Reset Command</td><td>C / W</td><td class="hl">Start (CTW 047C); reset (bit 7)</td></tr>
      <tr><td class="mono">BV:2</td><td class="mono">REF 1 / REF 2 Select</td><td>C</td><td class="hl">Which reference is active</td></tr>
      <tr><td class="mono">AV:1 / AV:2</td><td class="mono">Input Reference 1 / 2</td><td>C</td><td class="hl">Reference, %</td></tr>
      <tr><td class="mono">BV:24 / BV:25 / BV:26 / BV:34</td><td class="mono">Coasting / CW/CCW / Jog / Ramp 1/ Ramp 2</td><td>C</td><td class="hl">Control-word bits 3 / 15 / 8 / 9</td></tr>
      <tr><td class="mono">BV:33 / BV:31</td><td class="mono">Running / Speed = reference</td><td>R</td><td class="hl">Status-word bits 11 / 8</td></tr>
      <tr><td class="mono">BV:21 / BV:22 / BV:23</td><td class="mono">Warning / Trip / Triplock</td><td>R</td><td class="hl">Status-word bits 7 / 3 / 6</td></tr>
      <tr><td class="mono">BV:4 / BV:5</td><td class="mono">RUN / STOP Monitor / OK / FAULT Monitor</td><td>R</td><td class="hl">Status-word bit 1; bits 3, 6, 7 together</td></tr>
      <tr><td class="mono">BV:6 / BV:32</td><td class="mono">HAND / AUTO Reference / Bus control</td><td>R</td><td class="hl">16-95 bit 1 (which state is Hand: read its Active_Text); status-word bit 9</td></tr>
      <tr><td class="mono">AV:25 / AV:3</td><td class="mono">Frequency / Output Speed</td><td>R</td><td class="hl">Hz (16-13); % of 4-13</td></tr>
      <tr><td class="mono">AV:5 / AV:6 / AV:26</td><td class="mono">Motor Current / Power / Torque</td><td>R</td><td class="hl">A (16-14), kW (16-10), % (16-22)</td></tr>
      <tr><td class="mono">AV:24 / AV:27</td><td class="mono">Motor Voltage / DC Link Voltage</td><td>R</td><td class="hl">V (16-12 / 16-30)</td></tr>
      <tr><td class="mono">AV:28 / AV:15 / AV:29</td><td class="mono">Heatsink Temp. / Motor Thermal / Inverter Thermal</td><td>R</td><td class="hl">&deg;C (16-34; the manual writes &ldquo;Deg&rdquo;); % (16-18 / 16-35)</td></tr>
      <tr><td class="mono">AV:21 / AV:22 / AV:23</td><td class="mono">Operating Hours / Running Hours / kWh Counter</td><td>R</td><td class="hl">h, h, kWh (15-00 / 15-01 / 15-02)</td></tr>
      <tr><td class="mono">BV:28 / BV:29</td><td class="mono">Reset KWh Counter / Reset Running Hours Counter</td><td>W</td><td class="hl">15-06 / 15-07</td></tr>
      <tr><td class="mono">AV:51 / AV:50</td><td class="mono">Fault Code / Alarm Log: Error Code</td><td>R</td><td class="hl">BACnet fault code 1&ndash;21 (table below); last alarm number (15-30)</td></tr>
      <tr><td class="mono">AV:4 / AV:30 / AV:31</td><td class="mono">PID Feedback / Setpoint 1 / Bus Feedback 1</td><td>R / W / W</td><td class="hl">%, closed-loop PID (20-21, 8-94); also Setpoint 2/3, Bus Feedback 2/3 at AV:35&ndash;41</td></tr>
      <tr><td class="mono">AV:52&ndash;57</td><td class="mono">PID Start Speed &hellip; PID Diff. Gain Limit</td><td>W</td><td class="hl">PID tuning (20-83&hellip;20-96)</td></tr>
      <tr><td class="mono">AI:0 / AI:1, BI:0&ndash;6</td><td class="mono">Analog Input 53 / 54, Digital input Term 33&hellip;37</td><td>R</td><td class="hl">The drive's own I/O (16-62 / 16-64, 16-60)</td></tr>
      <tr><td class="mono">AO:0, BO:0/1, BO:4/5</td><td class="mono">Terminal 42 Output Bus Control, Digital Output Term 27/29, Relay 1/2</td><td>C</td><td class="hl">Outputs driven from BACnet</td></tr>
      <tr><td class="mono">MSV:0 / MSV:1</td><td class="mono">Smart Logic Controller State / Active Setup</td><td>R / C</td><td class="hl">16-38; set-up 1&ndash;4</td></tr>
    </tbody>
  </table>
  <table class="compare-table" style="margin-top:1.6rem">
    <thead><tr><th>AV:51</th><th>Fault</th><th class="hl">FC 102 alarms behind it</th></tr></thead>
    <tbody>
      <tr><td class="mono">1</td><td>Communication Error</td><td class="hl">17 Control word timeout, 34 Fieldbus fault</td></tr>
      <tr><td class="mono">2 / 3</td><td>Over Current / Over Temperature</td><td class="hl">13, 40&ndash;42, 59 / 11, 29, 65, 69, 74&hellip;</td></tr>
      <tr><td class="mono">5 / 6</td><td>Over Voltage / Under Voltage</td><td class="hl">5, 7, 64 / 1, 6, 8</td></tr>
      <tr><td class="mono">8 / 9</td><td>Ground Fault / Motor Overload</td><td class="hl">14 / 10, 50&ndash;58, 222</td></tr>
      <tr><td class="mono">15 / 16 / 17</td><td>Configuration Error / Feedback Failure / Output Phase Loss</td><td class="hl">70, 76, 79&hellip; / 60, 90, 192 / 30, 31, 32</td></tr>
      <tr><td class="mono">21</td><td>Internal Drive Failure</td><td class="hl">23, 27, 38, 39, 47, 48, 73, 85, 86</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">That is the mapping in MG.14.C1.02 (21 codes in all). The 2024 programming guide adds <span class="mono">8-76 VFD Fault Code Mapping New</span>, Off from the factory: set to On, AV:51 follows the ASHRAE p-VFD fault codes instead &mdash; so check 8-76 before you build alarm texts. Priority_Array and Relinquish_Default exist on the BOs and on the commandable AO, AV, BV and MSV objects; which priority a BMS should use, and the relinquish defaults, are not in the documents. BACManager writes at priority 8 unless you choose otherwise.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The FC 102 workspace</h2>
  <p class="sec-sub">One dashboard page for an FC 102 on an AHU supply fan: the drive faceplate with run, trip and reference, the fan, frequency, output speed, current, power, both voltages, reference select, hand/auto, triplock, thermal values, energy and a trend.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="danfoss-fc102-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Danfoss VLT HVAC Drive FC 102 on an AHU supply fan: bus control, no fault, the drive faceplate running at its reference with frequency, current and power, the fan turning, frequency, output speed, motor current, power, DC link and motor voltage values, reference select, hand/auto and triplock, thermal, heatsink and energy values, and a trend where the frequency ramps up" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Start and the reference from the faceplate; the drive ramps up while Input Reference 1 is re-written every 10 s for the control timeout (simulated drive)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the drive</h3><p>On the BACnet tab open MS/TP on the PC's RS-485 port at the 8-32 baud rate (or BACnet/IP behind a router) and press Discover. The drive appears with the instance from 8-70, and its objects by name.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 10201; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Timeout, then Start</h3><p>The Input Reference 1 tag has Refresh (s) = 10: BACManager writes it again every 10 seconds, so set 8-03 well above that if you use 8-04. On the Dashboard press Run, then Start and the reference on the faceplate.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Danfoss_FC102_Drive_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>BV:1 is 1, the motor does not start</td><td>No +24&nbsp;V on terminal 27 with 8-50 Logic OR; 8-01 Digital only; local control (BV:32 = 0); the other reference selected</td><td class="hl">8-50 = Bus, or wire terminal 27; 8-01 [0] or [2]; Auto on the panel; check BV:2</td></tr>
      <tr><td>Drive trips with alarm 17, AV:51 = 1</td><td>8-04 is set and nothing was written within 8-03 &mdash; reads do not count</td><td class="hl">8-03 longer than the BMS's write interval, or re-write the reference (Refresh in BACManager)</td></tr>
      <tr><td>Two drives answer as instance 1</td><td>8-70 factory value</td><td class="hl">Set the device instance on every drive</td></tr>
      <tr><td>New settings ignored</td><td>BACnet settings apply after a power cycle</td><td class="hl">Switch the drive off and on</td></tr>
      <tr><td>Group 8-7* not shown</td><td>8-30 is not BACnet yet</td><td class="hl">Set 8-30 = [5] BACnet first</td></tr>
      <tr><td>The BMS gets an error to ReadPropertyMultiple</td><td>BTL-30670 lists ReadProperty only</td><td class="hl">Poll with ReadProperty</td></tr>
      <tr><td>COV subscription refused</td><td>No COV in the listing</td><td class="hl">Poll those points</td></tr>
      <tr><td>Fault codes do not match the table</td><td>8-76 VFD Fault Code Mapping New is On</td><td class="hl">Use the ASHRAE p-VFD list, or set 8-76 Off</td></tr>
      <tr><td>Drive clock wrong after a power cut</td><td>The real-time clock has no battery</td><td class="hl">Let the BMS send TimeSynchronization</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Danfoss FC 102 BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a Danfoss FC 102?<span class="icon">+</span></div>
      <div class="faq-a">Wire the trunk to terminals 68 (P+) and 69 (N&minus;), set 8-30 Protocol = [5] BACnet, 8-31 the MS/TP address (1&ndash;127), 8-32 the baud rate (9600, 19200, 38400 or 76800), 8-70 a unique device instance and 8-72 the highest master address, then switch the drive off and on.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device instance of an FC 102?<span class="icon">+</span></div>
      <div class="faq-a">1, on every drive (8-70). Max Masters 8-72 is 127 and Max Info Frames 8-73 is 1. The factory baud rate is given differently in different Danfoss documents, so set 8-32 explicitly.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object starts the drive?<span class="icon">+</span></div>
      <div class="faq-a">BV:1 RUN/STOP Command. The reference is AV:1 Input Reference 1 or AV:2 Input Reference 2, whichever BV:2 REF 1 / REF 2 Select chooses. 8-50 Coasting Select has to be Bus, or terminal 27 must carry +24&nbsp;V, or the motor stays coasted.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does the FC 102 trip with alarm 17 on BACnet?<span class="icon">+</span></div>
      <div class="faq-a">8-04 Control Timeout Function is set and the control word was not updated within 8-03. On BACnet the timer is retriggered by writes to the command objects (AV1, AV2, BV1&ndash;BV5, outputs), not by reads. Make 8-03 longer than the BMS's write interval, or set 8-04 Off.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the FC 102 support ReadPropertyMultiple or COV?<span class="icon">+</span></div>
      <div class="faq-a">BTL listing BTL-30670 (firmware 1.11) lists neither: ReadProperty, WriteProperty and device-management services only. Plan for polling with ReadProperty.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the FC 102 support BACnet/IP?<span class="icon">+</span></div>
      <div class="faq-a">Not on the built-in port, which is MS/TP. Danfoss offers the VLT BACnet/IP MCA 125 option, which shares 8-70 with MS/TP and has its own object list. Or reach MS/TP through a BACnet router; BACManager also reads MS/TP directly from a USB RS-485 adapter.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Danfoss A/S: <em>VLT HVAC Drive Native BACnet Operating Instructions</em> MG.14.C1.02 (undated, older firmware); <em>VLT HVAC Drive FC 102 Programming Guide</em> M0010001, software 5.41, 10/2019, and AU430028034214en-001901, software 7.61, 2024.10; <em>FC 102 Design Guide</em> MG11BC02, 06/2014 (control and status word); <em>VLT BACnet/IP MCA 125 Programming Guide</em> AU361182716349en-000201, 2025.12; and BACnet International listing BTL-30670 (VLT HVAC Drive FC102, firmware 1.11, tested July 2020). The native-BACnet manual is old and contradicts itself on several factory values and ranges; where it does, this page says so. Get the documents from <a href="https://www.danfoss.com/" rel="nofollow noopener" style="color:var(--amber-ink)">danfoss.com</a> and check them against your drive's firmware. The &ldquo;our reading&rdquo; notes are ours, not Danfoss statements. Danfoss and VLT are trademarks of Danfoss A/S; BACManager is not affiliated with Danfoss. The pictures on this page are from BACManager connected to a simulated drive built from the published object table.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the FC 102 from your laptop</h2>
  <p>Download the free trial, discover the drive and open the FC 102 workspace &mdash; every point by name, the reference re-written for the control timeout. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
