<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>KMC Conquest VAV BACnet Points List &amp; Setup (BAC-9001A)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="KMC Conquest BAC-9001A VAV on BACnet: NetSensor COMM menu, default IP, °F/cfm object list, why to write AV5/AV6 not AV3/AV4. Free workspace.">
<meta name="keywords" content="KMC Conquest BACnet points list, KMC Conquest VAV BACnet, BAC-9001A BACnet, KMC BAC-9000A BACnet objects, KMC Conquest BACnet setup, BAC-9001ACE BACnet IP, KMC VAV controller BACnet MSTP, KMC Conquest object list, KMC NetSensor device instance, BAC-9001A points">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/kmc-conquest-vav-bacnet.html">
<meta property="og:title" content="KMC Conquest VAV BACnet Points List &amp; Setup (BAC-9001A)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a KMC Conquest BAC-9000A VAV controller-actuator onto a BMS over BACnet MS/TP or IP: the NetSensor COMM menu, the default IP 192.168.1.251, the RSTR menu that restores defaults when units change, the BAC-9001A object list in °F and cfm, and why a BMS writes the occupied setpoints, not the active ones. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/kmc-conquest-vav-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-kmc-conquest-vav.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KMC Conquest VAV BACnet Points List &amp; Setup (BAC-9001A)">
<meta name="twitter:description" content="Bring a KMC Conquest BAC-9000A VAV controller-actuator onto a BMS over BACnet MS/TP or IP: the NetSensor COMM menu, the default IP 192.168.1.251, the RSTR menu that restores defaults when units change, the BAC-9001A object list in °F and cfm, and why a BMS writes the occupied setpoints, not the active ones. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-kmc-conquest-vav.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "KMC Conquest VAV BACnet Points List and Setup with the BAC-9001A",
    "description": "Bring a KMC Conquest BAC-9000A VAV controller-actuator onto a BMS over BACnet MS/TP or IP: the NetSensor COMM menu, the default IP 192.168.1.251, the RSTR menu that restores defaults when units change, the BAC-9001A object list in °F and cfm, and why a BMS writes the occupied setpoints, not the active ones. Free BACManager workspace.",
    "url": "https://bacmanager.com/kmc-conquest-vav-bacnet.html",
    "image": "https://bacmanager.com/og-kmc-conquest-vav.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I set the BACnet address of a KMC Conquest VAV controller?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "With an STE-9000 series NetSensor: hold Up and Down for six seconds, enter the level 2 password, then Configuration → COMM sets D ID (device instance), MAC and BAUD. KMC Connect, TotalControl, Converge or the KMC Connect Lite NFC app do the same; Max Master needs one of the tools."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default IP address of a Conquest &ldquo;E&rdquo; controller?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "192.168.1.251 with mask 255.255.255.0 and gateway 192.168.1.1. It is changed with KMC's software or the controller's web pages, not from the NetSensor. KMC's guide does not give a factory device instance or MS/TP MAC."
        }
      },
      {
        "@type": "Question",
        "name": "Which object should a BMS write to change the room setpoint?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The occupied setpoints AV5 OCC CL STPT and AV6 OCC HT STPT (and AV7/AV8 for unoccupied). AV3/AV4, the active setpoints, are recalculated by KMC's program when the occupancy changes."
        }
      },
      {
        "@type": "Question",
        "name": "Where is the airflow in the object list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "AV24 PRI ACTUAL FLOW is the corrected airflow, AV22 PRI FLOW STPT its setpoint and AV50 DAMPER POSITION the damper, all in the single-duct BAC-9001A application. The range comes from AV13&ndash;AV16, in cfm unless the controller was set to Metric."
        }
      },
      {
        "@type": "Question",
        "name": "Can I switch the controller to &deg;C?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes, in the NetSensor's RSTR menu (English, Metric or mixed). Changing units — or the application — restores the Setpoint, System and Balance settings to factory defaults, so do it before commissioning."
        }
      },
      {
        "@type": "Question",
        "name": "Is the BAC-9001A BTL listed?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "KMC's data sheet says the BAC-9000A series is BTL-certified as a B-AAC. The BTL listing we found, BTL-30013 from 2017, covers the earlier BAC 9001 and BAC 9021 models."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "KMC Conquest VAV BACnet","item": "https://bacmanager.com/kmc-conquest-vav-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html" aria-current="page">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">KMC Conquest VAV BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// kmc controls &middot; conquest bac-9000a &middot; vav controller-actuator</div>
  <h1>KMC Conquest VAV<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to bring a KMC Conquest BAC-9001A VAV controller-actuator onto a BMS over BACnet MS/TP or BACnet/IP: the NetSensor COMM menu, the Restore menu that wipes your setpoints when you change the units, the factory object list of the single-duct VAV application in &deg;F and cfm &mdash; and why a BMS should write the occupied setpoints, not the active ones that KMC's own program keeps recalculating. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free Conquest VAV workspace</a>
  </div>
  <p class="hero-note">Source: KMC <em>Conquest Gen6 Controller Application Guide</em> AG250415B and data sheet 925-035-02C (BAC-9000A series)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">Which Conquest, which port</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>BAC-9000A is the VAV family</h3><p>The BAC-9001A is the pressure-independent VAV controller-actuator (single or dual duct), the BAC-9021A the pressure-dependent one. The &ldquo;A&rdquo; suffix marks KMC's Gen6 hardware. The BAC-9300A series is the unitary controller, not covered here. Each model comes with an MS/TP port or, on &ldquo;E&rdquo; models such as the BAC-9001ACE, two Ethernet ports.</p></div>
    <div class="feat"><div class="feat-icon">&#9889;</div><h3>MS/TP wiring</h3><p>One EIA-485 port, 9.6 to 115.2&nbsp;kbaud, up to 1200&nbsp;m of 18&nbsp;AWG shielded twisted pair. Turn the EOL switch on only in the two end controllers (they ship off). KMC allows 128 masters per network but recommends about 30 controllers; beyond 31 devices or 1220&nbsp;m use a repeater or a router. More in <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the controller serves</h3><p>B-AAC: ReadProperty, ReadPropertyMultiple, WriteProperty and WritePropertyMultiple, COV, alarms and events, schedules, trend logs, segmentation (window 7). That is from KMC's 2017 PICS and BTL listing BTL-30013, which cover the earlier Gen5 models; the Gen6 data sheet says BTL-certified as a B-AAC.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Address from the NetSensor, IP from a tool</h2>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Where</th><th class="hl">What KMC gives</th></tr></thead>
    <tbody>
      <tr><td>Device instance</td><td>NetSensor: Configuration &rarr; COMM &rarr; <span class="mono">D ID</span></td><td class="hl">Factory value <strong>not given</strong> in the guide or data sheet &mdash; read it from the controller and make it unique</td></tr>
      <tr><td>MS/TP MAC</td><td>COMM &rarr; <span class="mono">MAC</span></td><td class="hl">Factory value not given</td></tr>
      <tr><td>Baud rate</td><td>COMM &rarr; <span class="mono">BAUD</span></td><td class="hl">9.6, 19.2, 38.4, 57.6, 76.8 or 115.2&nbsp;k; the same on every controller of the trunk. Factory value not given</td></tr>
      <tr><td>Max Master</td><td>A configuration tool only (KMC Connect, TotalControl, Converge)</td><td class="hl">&ldquo;Just&rdquo; above the highest MAC on the trunk</td></tr>
      <tr><td>IP address (&ldquo;E&rdquo; models)</td><td>KMC Connect, TotalControl, Converge or the controller's web pages &mdash; <strong>not</strong> the NetSensor</td><td class="hl">192.168.1.251, mask 255.255.255.0, gateway 192.168.1.1. BACnet/IP, Foreign Device or Ethernet 802.3</td></tr>
      <tr><td>Application and units</td><td>NetSensor: Configuration &rarr; <span class="mono">RSTR</span></td><td class="hl">Single or dual duct VAV &hellip;; English, Metric or mixed units</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The NetSensor's configuration menus open with the Up and Down buttons held together for six seconds and the level 2 password; KMC hands out the default password in a technical bulletin for logged-in users. The same settings can be made with the KMC Connect Lite app over NFC while the controller is unpowered. Never plug the Ethernet cable into the Room Sensor jack: it powers the NetSensor and can damage a switch. Across IP subnets you need a BBMD or foreign-device registration &mdash; see <a href="/bacnet-bbmd-foreign-device.html" style="color:var(--amber-ink)">BBMD and foreign devices</a>.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing setpoints</div>
  <h2 class="sec-title">Write the occupied setpoints, read the active ones</h2>
  <p class="sec-sub">KMC's factory programs decide the setpoint in force from the occupancy. A BMS that writes the wrong object sees its value replaced.</p>
  <table class="compare-table">
    <thead><tr><th>State</th><th>Active cooling AV3</th><th>Active heating AV4</th><th class="hl">What a BMS writes</th></tr></thead>
    <tbody>
      <tr><td>Occupied</td><td>= AV5 OCC CL STPT (74)</td><td>= AV6 OCC HT STPT (70)</td><td class="hl">AV5 / AV6 to move the comfort setpoints</td></tr>
      <tr><td>Standby</td><td>AV5 + AV12 STBY_OFFSET (3)</td><td>AV6 &minus; AV12</td><td class="hl">AV12 for a wider standby band</td></tr>
      <tr><td>Unoccupied</td><td>= AV7 UNOCC CL STPT (80)</td><td>= AV8 UNOCC HT STPT (64)</td><td class="hl">AV7 / AV8 for night setback</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">&#8634;</div><h3>The program overwrites</h3><p>The guide says the controller places AV5&ndash;AV8 into AV3/AV4 whenever the occupancy changes, and that a setpoint entered at the NetSensor (through AV3/AV4) lasts only for a limited time or until the next occupancy change. So treat AV3/AV4 as read-only from the BMS. Values in &deg;F are the factory defaults in English units.</p></div>
    <div class="feat"><div class="feat-icon">4&deg;</div><h3>Minimum differential</h3><p>AV11 MIN STPT DIFF (4&nbsp;&deg;F) keeps heating below cooling. KMC's example: with heating at 70, lowering the occupied cooling setpoint to 71 makes the controller move occupied heating to 67. Write cooling and heating as a pair and read both back.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Which priority</h3><p>KMC's PICS gives the value objects a priority array and relinquish default, but no document we found says which priority a BMS should use. BACManager writes at priority 8 unless you choose another. A cold start returns every present value to its relinquish default.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Occupancy normally comes from the controller's own BACnet Schedule object, which a BMS can edit like any other &mdash; see the <a href="/bacnet-schedule-editor.html" style="color:var(--amber-ink)">schedule editor</a>. KMC also says occupancy &ldquo;can be commanded&rdquo; by another BACnet device, without naming the object; MSV1 OCCUPIED MODE is the obvious candidate, and the free workspace writes it, but try it on your controller first.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Units, applications, and the K factor</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&deg;F</div><h3>Units reset the box</h3><p>The factory objects are in &deg;F and cfm. Switching to Metric &mdash; or changing the application &mdash; in RSTR restores the Setpoint, System and Balance menus to factory defaults (communication settings and passwords stay). Choose application and units first, let the controller restart for at least 30&nbsp;s, then commission.</p></div>
    <div class="feat"><div class="feat-icon">K</div><h3>The K factor makes the flow</h3><p>Airflow is calculated from the box's differential pressure and the K factor in AV18 PRI K FACT (904 from the factory). With the wrong K factor every cfm reading is wrong. KMC's guide lists K factors per box in an appendix; balancing with a flow hood then sets the correction factors.</p></div>
    <div class="feat"><div class="feat-icon">?</div><h3>Read the object list</h3><p>The objects depend on the model and the application chosen in RSTR, and can be created and deleted with KMC's tools. Read the device's object list instead of assuming a table, and don't reuse KMC's default objects for custom programs: a firmware upgrade can overwrite them.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The Conquest VAV points a BMS uses</h2>
  <p class="sec-sub">BAC-9001A, pressure independent, single duct, English units. Object names and factory defaults as KMC's table lists them; the table has no access column.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="kmc-conquest-vav-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device VAV-2-14, instance 30214, with its KMC Conquest objects listed by name and polled: SPACE TEMP, ACT COOL STPT, ACT HEAT STPT, OCC CL STPT, MIN COOL FLOW, PRI FLOW STPT, PRI ACTUAL FLOW, DAMPER POSITION, DISCHARGE AIR, NEED AHU, OCCUPIED MODE and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The controller's objects by name in BACManager (simulated controller built from KMC's object table)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Default</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV1</td><td class="mono">SPACE TEMP</td><td>&mdash;</td><td class="hl">Space temperature the loops use, &deg;F (from the NetSensor or AI1)</td></tr>
      <tr><td class="mono">AV3 / AV4</td><td class="mono">ACT COOL STPT / ACT HEAT STPT</td><td>74 / 70</td><td class="hl">Setpoints in force, recalculated by the program</td></tr>
      <tr><td class="mono">AV5 / AV6</td><td class="mono">OCC CL STPT / OCC HT STPT</td><td>74 / 70</td><td class="hl">Occupied setpoints</td></tr>
      <tr><td class="mono">AV7 / AV8</td><td class="mono">UNOCC CL STPT / UNOCC HT STPT</td><td>80 / 64</td><td class="hl">Unoccupied setpoints</td></tr>
      <tr><td class="mono">AV9 / AV10 / AV11</td><td class="mono">MIN CL STPT / MAX HT STPT / MIN STPT DIFF</td><td>68 / 76 / 4</td><td class="hl">Setpoint limits and the minimum heating&ndash;cooling gap</td></tr>
      <tr><td class="mono">AV2 / AV12</td><td class="mono">STPT REFERENCE / STBY_OFFSET</td><td>72 / 3</td><td class="hl">Setpoint reference; standby offset (also the range of an STE-6014/6017 dial)</td></tr>
      <tr><td class="mono">AV13 / AV14</td><td class="mono">MIN COOL FLOW / MAX COOL FLOW</td><td>100 / 400</td><td class="hl">Cooling airflow range, cfm</td></tr>
      <tr><td class="mono">AV15 / AV16 / AV17</td><td class="mono">MIN HEAT FLOW / MAX HEAT FLOW / AUXILLARY FLOW</td><td>100 / 400 / 200</td><td class="hl">Heating airflow range; airflow during reheat (KMC's spelling)</td></tr>
      <tr><td class="mono">AV22 / AV23 / AV24</td><td class="mono">PRI FLOW STPT / PRI RAW FLOW / PRI ACTUAL FLOW</td><td>&mdash;</td><td class="hl">Airflow setpoint, uncorrected and corrected airflow, cfm</td></tr>
      <tr><td class="mono">AV18&ndash;AV21</td><td class="mono">PRI K FACT, PRI CORR SLOPE, PRI CORR OFFST, PRI LO FLOW CORR</td><td>904, 1, 0, 1</td><td class="hl">K factor and balancing corrections</td></tr>
      <tr><td class="mono">AV50</td><td class="mono">DAMPER POSITION</td><td>&mdash;</td><td class="hl">Damper position, %</td></tr>
      <tr><td class="mono">AV36 / AV47 / AV37</td><td class="mono">DAT RESET / DAT MAXIMUM / SAT CHANGEOVER</td><td>90 / 90 / 72</td><td class="hl">Discharge air setpoint and limit; supply air changeover temperature, &deg;F</td></tr>
      <tr><td class="mono">AV41 / AV57</td><td class="mono">REL_HUMIDITY / ROOM CO2</td><td>&mdash;</td><td class="hl">From NetSensors that have the sensor, % RH and ppm</td></tr>
      <tr><td class="mono">AI3</td><td class="mono">DISCHARGE AIR</td><td>&mdash;</td><td class="hl">Discharge air temperature (optional sensor, needed for heating and changeover)</td></tr>
      <tr><td class="mono">AI1 / AI2</td><td class="mono">SPACE SENSOR / SPACE SETPOINT</td><td>&mdash;</td><td class="hl">Only for analog STE-6010/6014/6017 sensors; unused with a NetSensor</td></tr>
      <tr><td class="mono">AO3 / AO4</td><td class="mono">ANALOG HEAT / FAN SPEED</td><td>0 / 0</td><td class="hl">Modulating reheat and fan speed outputs, %</td></tr>
      <tr><td class="mono">BO1 / BO2, BO6, BO7&ndash;BO9</td><td class="mono">PRI DAMPER CW / CCW, FAN, HT STAGE 1&ndash;3</td><td>Inactive</td><td class="hl">Actuator drive, fan, heating stages</td></tr>
      <tr><td class="mono">BV1 / BV2 / BV3 / BV7</td><td class="mono">NEED AHU / NEED COLDER SPLY / NEED MORE STATIC / NEED HOTTER SPLY</td><td>Inactive</td><td class="hl">Requests to the air handler (below)</td></tr>
      <tr><td class="mono">BV4 / BV5 / BV6</td><td class="mono">LOCAL OVRD / MOTION OVRD / MOTION SENSOR</td><td>Inactive</td><td class="hl">Override and motion states</td></tr>
      <tr><td class="mono">BV11 / BV12</td><td class="mono">AUTO OCCUPANCY / BALANCE MODE</td><td>Inactive</td><td class="hl">Automatic occupancy enabled; balancing running</td></tr>
      <tr><td class="mono">MSV1</td><td class="mono">OCCUPIED MODE</td><td>OCCUPIED</td><td class="hl">1 Occupied, 2 Standby, 3 Unoccupied, 4 Local override, 5 Motion override</td></tr>
      <tr><td class="mono">MSV8</td><td class="mono">OCCUPIED STATE</td><td>OCCUPIED</td><td class="hl">1 Occupied, 2 Standby, 3 Unoccupied, 4 Local override</td></tr>
      <tr><td class="mono">MSV2 / MSV3 / MSV10</td><td class="mono">FAN CONFIG / REHEAT / WALL SENSOR</td><td>NONE / NONE / STE-9001</td><td class="hl">Box configuration: fan type, reheat type, sensor type</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The four AHU flags, as the guide defines them: NEED AHU is on when the box is occupied or in standby, or unoccupied with a loop at 100&nbsp;%, and off when both loops fall below 5&nbsp;%. NEED COLDER SPLY and NEED HOTTER SPLY come on with the damper fully open and the cooling (or heating) loop above 95&nbsp;% for 30 minutes, and go off below 90&nbsp;%. NEED MORE STATIC means the damper is fully open and the airflow still cannot reach its setpoint. The dual-duct application adds secondary duct objects, and the BAC-9021A pressure-dependent application has its own table.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The Conquest VAV workspace</h2>
  <p class="sec-sub">One dashboard page for a single-duct VAV box: the room faceplate with space temperature, the occupied setpoints and occupancy, the damper, airflow against its setpoint, discharge air, reheat, the active setpoints, the AHU flags, the writable airflow range and two trends.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="kmc-conquest-vav-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a KMC Conquest BAC-9001A VAV box: occupied state and normal balance mode at the top, the room faceplate with space temperature, the occupied cooling setpoint and occupancy, the occupancy switch and setpoints for heating, unoccupied cooling and the cooling airflow range, the primary damper position, actual and setpoint airflow, discharge air, analog heat, active setpoints, the AHU request flags, and trends of space temperature against the active setpoints and of airflow against its setpoint" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The occupied cooling setpoint lowered from the faceplate: the active setpoint follows, the cooling loop raises the airflow setpoint and the damper opens (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the box</h3><p>On the BACnet tab open BACnet/IP for an &ldquo;E&rdquo; model, or MS/TP on the PC's RS-485 port at the trunk's baud rate (or through a router), and press Discover. The controller appears with the instance set in D ID.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 30214; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run, then write</h3><p>On the Dashboard press Run. The faceplate's + and &minus; write the occupied setpoints AV5/AV6 at priority 8; the active setpoints next to the damper show what the program made of them. If the controller was restored to Metric, change the unit labels on the elements and the trend ranges to match.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/KMC_Conquest_VAV_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>A setpoint written to AV3/AV4 springs back</td><td>The program places AV5&ndash;AV8 into the active setpoints on every occupancy change</td><td class="hl">Write AV5/AV6 (occupied) or AV7/AV8 (unoccupied)</td></tr>
      <tr><td>Heating setpoint moved by itself</td><td>AV11 minimum differential: the controller keeps heating 4&nbsp;&deg;F below cooling</td><td class="hl">Write the pair; read both back</td></tr>
      <tr><td>All setpoints and airflows back at factory values</td><td>Application or units changed in RSTR</td><td class="hl">Choose application and units first, then commission</td></tr>
      <tr><td>Values look like &deg;F although the site is metric</td><td>The controller is still in English units</td><td class="hl">RSTR &rarr; Metric before commissioning (it restores defaults)</td></tr>
      <tr><td>Airflow readings wrong by a constant factor</td><td>Wrong K factor in AV18, or the box not balanced</td><td class="hl">Enter the box's K factor and balance with a flow hood</td></tr>
      <tr><td>Box stops answering BMS changes for a while</td><td>Balancing (BLNC) running: it locks out all other functions</td><td class="hl">Wait for BV12 BALANCE MODE to clear</td></tr>
      <tr><td>Controllers at high MACs missing on MS/TP</td><td>Max Master below the highest MAC, or mixed baud rates</td><td class="hl">Max Master just above the highest MAC; one baud rate per trunk</td></tr>
      <tr><td>Box goes Unoccupied and the damper opens fully</td><td>Automatic occupancy enabled and primary airflow lost (under 25&nbsp;% of the request for 5 minutes)</td><td class="hl">Check the air handler; automatic occupancy is off from the factory</td></tr>
      <tr><td>AI1 / AI2 read nothing</td><td>A digital NetSensor is fitted; they serve analog sensors only</td><td class="hl">Read AV1 for the space temperature</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">KMC Conquest VAV BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I set the BACnet address of a KMC Conquest VAV controller?<span class="icon">+</span></div>
      <div class="faq-a">With an STE-9000 series NetSensor: hold Up and Down for six seconds, enter the level 2 password, then Configuration &rarr; COMM sets D ID (device instance), MAC and BAUD. KMC Connect, TotalControl, Converge or the KMC Connect Lite NFC app do the same; Max Master needs one of the tools.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default IP address of a Conquest &ldquo;E&rdquo; controller?<span class="icon">+</span></div>
      <div class="faq-a">192.168.1.251 with mask 255.255.255.0 and gateway 192.168.1.1. It is changed with KMC's software or the controller's web pages, not from the NetSensor. KMC's guide does not give a factory device instance or MS/TP MAC.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object should a BMS write to change the room setpoint?<span class="icon">+</span></div>
      <div class="faq-a">The occupied setpoints AV5 OCC CL STPT and AV6 OCC HT STPT (and AV7/AV8 for unoccupied). AV3/AV4, the active setpoints, are recalculated by KMC's program when the occupancy changes.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the airflow in the object list?<span class="icon">+</span></div>
      <div class="faq-a">AV24 PRI ACTUAL FLOW is the corrected airflow, AV22 PRI FLOW STPT its setpoint and AV50 DAMPER POSITION the damper, all in the single-duct BAC-9001A application. The range comes from AV13&ndash;AV16, in cfm unless the controller was set to Metric.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Can I switch the controller to &deg;C?<span class="icon">+</span></div>
      <div class="faq-a">Yes, in the NetSensor's RSTR menu (English, Metric or mixed). Changing units &mdash; or the application &mdash; restores the Setpoint, System and Balance settings to factory defaults, so do it before commissioning.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Is the BAC-9001A BTL listed?<span class="icon">+</span></div>
      <div class="faq-a">KMC's data sheet says the BAC-9000A series is BTL-certified as a B-AAC. The BTL listing we found, BTL-30013 from 2017, covers the earlier BAC 9001 and BAC 9021 models.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">KMC Controls: <em>KMC Conquest Gen6 Controller Application Guide</em> AG250415B (2025; MS/TP and Ethernet connections, NetSensor menus, VAV sequences, BAC-9001A object tables), data sheet <em>BAC-9000A Series BACnet VAV Controller-Actuators</em> 925-035-02C (2024), and the PICS <em>KMC Conquest Controllers Combined Rev B</em> and BTL listing BTL-30013 (both February 2017, firmware R1.1.0.0). Get the documents from <a href="https://www.kmccontrols.com/" rel="nofollow noopener" style="color:var(--amber-ink)">kmccontrols.com</a> and check them against your controller's firmware and application. Where the guide disagrees with itself we followed the object table: two passages map the NetSensor setpoints to AV4/AV5 while the table, the sequences and a third passage use AV3/AV4, and the text gives a 74&nbsp;&deg;F changeover default where AV37 lists 72. The factory device instance, MAC, baud rate and a recommended write priority are not in these documents; the occupancy object is our reading. KMC Conquest is a trademark of KMC Controls, Inc.; BACManager is not affiliated with KMC Controls. The pictures on this page are from BACManager connected to a simulated controller built from the published object table.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the Conquest VAV from your laptop</h2>
  <p>Download the free trial, discover the box and open the Conquest VAV workspace &mdash; every point by name, the occupied setpoints on the room faceplate. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
