<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Lennox CORE BACnet Points List &amp; Setup (Rooftop Units)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Lennox CORE on BACnet MS/TP or IP: setup wizard, defaults, key points, and the 5-minute rule that drops a unit into backup mode. Free workspace.">
<meta name="keywords" content="Lennox CORE BACnet, Lennox CORE BACnet points list, Lennox BACnet points list, Lennox CORE unit controller BACnet, Lennox BACnet module, Lennox BACnet setup, Lennox RTU BACnet, Lennox CORE backup mode, Lennox BACnet MSTP, Lennox code 93">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/lennox-core-bacnet.html">
<meta property="og:title" content="Lennox CORE BACnet Points List &amp; Setup (Rooftop Units)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Put a Lennox rooftop unit with the CORE Unit Controller on BACnet: setup, defaults, the points a BMS uses, and why setpoints and occupancy must be written again every few minutes or the unit falls back to backup mode. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/lennox-core-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-lennox-core.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lennox CORE BACnet Points List &amp; Setup (Rooftop Units)">
<meta name="twitter:description" content="Put a Lennox rooftop unit with the CORE Unit Controller on BACnet: setup, defaults, the points a BMS uses, and why setpoints and occupancy must be written again every few minutes or the unit falls back to backup mode. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-lennox-core.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Lennox CORE BACnet Points List and Setup for Rooftop Units",
    "description": "Put a Lennox rooftop unit with the CORE Unit Controller on BACnet: setup, defaults, the points a BMS uses, and why setpoints and occupancy must be written again every few minutes or the unit falls back to backup mode. Free BACManager workspace.",
    "url": "https://bacmanager.com/lennox-core-bacnet.html",
    "image": "https://bacmanager.com/og-lennox-core.png",
    "datePublished": "2026-10-27",
    "dateModified": "2026-10-27",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Where is the Lennox CORE BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In Lennox's CORE Unit Controller BACnet Setup Guide, 508112-02, on lennox.com, sections 7 and 9. The table on this page lists the points a BMS uses most."
        }
      },
      {
        "@type": "Question",
        "name": "Do I need a Lennox BACnet module for a CORE unit?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. BACnet MS/TP and BACnet/IP are built into the CORE Unit Controller. The modules 59W51 and 38B35 are for Prodigy M2/M3 and CORE LITE controls."
        }
      },
      {
        "@type": "Question",
        "name": "Why does my Lennox unit go into backup mode?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Because the network setpoints, occupancy or sensor inputs were not written again within 5 minutes, or nothing was written to the device for 15 minutes. Write them every 2 minutes, as Lennox recommends; the unit reports code 93 while in backup."
        }
      },
      {
        "@type": "Question",
        "name": "What are the CORE's default BACnet settings?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "MS/TP at 38.4 kbps with Max Master 127 and Max Info Frames 1; the device instance follows the MAC address, or on BACnet/IP the last octet of the IP address. BACnet/IP uses UDP 47808, which cannot be changed."
        }
      },
      {
        "@type": "Question",
        "name": "Which control mode should I use for BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Room Sensor, which Lennox recommends: the unit controls the space to setpoints and occupancy written over BACnet. Monitor Only ignores them, and Network Thermostat mode is not recommended."
        }
      },
      {
        "@type": "Question",
        "name": "Does the Lennox CORE support COV?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Lennox's guide says both: COV is not supported at the interface, yet its object tables mark it available on newer firmware. Poll the unit rather than rely on COV."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Lennox CORE BACnet","item": "https://bacmanager.com/lennox-core-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html" aria-current="page">Lennox CORE</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Lennox CORE BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// lennox &middot; core unit controller &middot; bacnet ms/tp &amp; ip</div>
  <h1>Lennox CORE<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a Lennox rooftop unit with the CORE Unit Controller on BACnet: the Network Setup Wizard, MS/TP and BACnet/IP defaults, the points a BMS uses &mdash; and the rule that catches every new integration: setpoints and occupancy written once are dropped after five minutes, and the unit falls back to its backup mode. With a free BACManager workspace that writes them again every two minutes.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free CORE workspace</a>
  </div>
  <p class="hero-note">Source: Lennox 508112-02, CORE Unit Controller BACnet Setup Guide (2026)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">Built in, set up from a phone</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No BACnet module</h3><p>The CORE Unit Controller has BACnet MS/TP and BACnet/IP on board. The Lennox BACnet modules people search for belong to older controls: 59W51 for Prodigy M2/M3, 38B35 for CORE LITE.</p></div>
    <div class="feat"><div class="feat-icon">&#128241;</div><h3>Network Setup Wizard</h3><p>In the CORE Service app: <span class="mono">RTU Menu &rarr; Network Integration &rarr; Network Setup Wizard</span>. Choose BACnet MS/TP or BACnet IP, the address, the control mode and the backup mode.</p></div>
    <div class="feat"><div class="feat-icon">&#127777;</div><h3>Room Sensor mode</h3><p>Lennox recommends <em>Room Sensor</em> for BACnet: the unit controls to setpoints and occupancy sent over the network. <em>Monitor Only</em> ignores them; <em>Network Thermostat</em> takes heat/cool demands and is not recommended.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">CORE BACnet settings</h2>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>BACnet MS/TP</th><th class="hl">BACnet/IP</th></tr></thead>
    <tbody>
      <tr><td>Address</td><td>MAC address, unique on the trunk</td><td class="hl">Static IP or DHCP</td></tr>
      <tr><td>Device instance</td><td>The MAC address by default</td><td class="hl">The last octet of the IP address by default</td></tr>
      <tr><td>Device name</td><td>Lennox_M4_ + MAC</td><td class="hl">Lennox_M4_ + last IP octet</td></tr>
      <tr><td>Baud rate</td><td>38.4 k by default (9.6, 19.2, 76.8 k)</td><td class="hl">&mdash;</td></tr>
      <tr><td>Max Master / Max Info Frames</td><td>127 / 1</td><td class="hl">&mdash;</td></tr>
      <tr><td>UDP port</td><td>&mdash;</td><td class="hl">47808, fixed</td></tr>
      <tr><td>Max APDU</td><td>480</td><td class="hl">1476</td></tr>
      <tr><td>Segmentation</td><td colspan="2">Not supported &mdash; keep each ReadPropertyMultiple small</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Because the device instance follows the MAC (or the IP's last octet), two units with MAC 2 on two MS/TP trunks get the same device instance &mdash; set it per unit in the app or through <span class="mono">AO:105 BACnet Device Instance</span>. Wire MS/TP with shielded 22 AWG twisted pair, daisy-chained, 120&nbsp;&Omega; at the last device; Lennox allows 32 CORE controllers per segment without a repeater. Across IP subnets you need a BBMD &mdash; see <a href="/bacnet-bbmd-foreign-device.html" style="color:var(--amber-ink)">BBMD and foreign devices</a>.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rule that bites</div>
  <h2 class="sec-title">Write it again within five minutes</h2>
  <p class="sec-sub">The CORE does not keep a BMS value for ever. Lennox's own time-outs:</p>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">5</div><h3>Every 5 minutes</h3><p>If they are used, these must be written again at least every 5 minutes: the network setpoints (AO:109, AV:130&ndash;133), occupancy (AO:104), space temperature, humidity and CO<sub>2</sub> inputs, and network thermostat demands (AO:101). Lennox recommends every <strong>2 minutes</strong>, so a lost write can be retried in time.</p></div>
    <div class="feat"><div class="feat-icon">15</div><h3>Every 15 minutes</h3><p>The device as a whole must be written to at least every 15 minutes, or the CORE considers the network offline.</p></div>
    <div class="feat"><div class="feat-icon">93</div><h3>Then: backup mode</h3><p>The unit drops to the backup mode chosen in the wizard &mdash; usually Return Air, with its own backup setpoints &mdash; and reports code 93. A CORE also forgets every BACnet command at a reset, so they must be sent again after one.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">A BMS handles this with a periodic write. In BACManager a BACnet tag has <strong>Refresh (s)</strong>: the last value written to it is written again every that many seconds until it is relinquished. The free workspace sets 120&nbsp;s on the occupied setpoints and the occupancy. Tested against the simulated CORE with its time-out shortened to 30&nbsp;s: with Refresh the unit stayed in Room Sensor mode for the whole run; without it, it was in backup mode within half a minute of the last write.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The CORE points a BMS uses</h2>
  <p class="sec-sub">AOs and AVs are written, AIs and MSVs read. For Room Sensor control Lennox points to the occupied/unoccupied setpoints and the occupancy scheduler.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV:130 / AV:131</td><td class="mono">Heating / Cooling Occupied Setpoint</td><td>W</td><td class="hl">Occupied setpoints; heating must stay below cooling by the deadband. Refresh every 5 min</td></tr>
      <tr><td class="mono">AV:132 / AV:133</td><td class="mono">Heating / Cooling Unoccupied Setpoint</td><td>W</td><td class="hl">Unoccupied setpoints. Refresh every 5 min</td></tr>
      <tr><td class="mono">AO:104</td><td class="mono">Occupancy Scheduler Control</td><td>W</td><td class="hl">0 occupied, 1&ndash;255 unoccupied. Refresh every 5 min</td></tr>
      <tr><td class="mono">AO:109</td><td class="mono">Temperature Setpoint (abs)</td><td>W</td><td class="hl">A single setpoint instead of AV:130&ndash;133 &mdash; whichever was written last wins</td></tr>
      <tr><td class="mono">AO:113</td><td class="mono">Space Temperature Input</td><td>W</td><td class="hl">Space temperature from the BMS when the unit has no sensor. Refresh every 5 min</td></tr>
      <tr><td class="mono">AO:101</td><td class="mono">Application Mode Control</td><td>W</td><td class="hl">0 Auto, 1 Heat, 3 Cool, 6 Off, 9 Fan Only, 208 Fan Auto, 209 Fan On, 254 Reset</td></tr>
      <tr><td class="mono">AO:102</td><td class="mono">Outdoor Air Min Pos Control</td><td>W</td><td class="hl">Raises the damper's minimum position, %; not an override</td></tr>
      <tr><td class="mono">AO:103</td><td class="mono">Occupancy Override Control</td><td>W</td><td class="hl">Occupied/unoccupied override and the override timer</td></tr>
      <tr><td class="mono">AO:115</td><td class="mono">Compressor Enable Control</td><td>W</td><td class="hl">Compressor capacity allowed, %; below 50 disables the compressors</td></tr>
      <tr><td class="mono">AO:105</td><td class="mono">BACnet Device Instance</td><td>W</td><td class="hl">Sets the device instance, 1&ndash;4194302</td></tr>
      <tr><td class="mono">AI:232</td><td class="mono">Unit Status</td><td>R</td><td class="hl">The unit's status code</td></tr>
      <tr><td class="mono">AI:239 / AI:252</td><td class="mono">Space Temperature / Space Temperature Setpoint (Eff)</td><td>R</td><td class="hl">Space temperature and the setpoint actually in force</td></tr>
      <tr><td class="mono">AI:240 / AI:281</td><td class="mono">Discharge Air Temperature / Return Air Temperature</td><td>R</td><td class="hl">Discharge and return air</td></tr>
      <tr><td class="mono">AI:241</td><td class="mono">Effective Occupancy</td><td>R</td><td class="hl">0 occupied, 1 unoccupied, 2 timed override</td></tr>
      <tr><td class="mono">AI:242</td><td class="mono">Local Outside Air Temperature</td><td>R</td><td class="hl">Outdoor air at the unit</td></tr>
      <tr><td class="mono">AI:244, AI:247, AI:250</td><td class="mono">Outside Air Damper, Cool Primary, Supply Fan Status</td><td>R</td><td class="hl">Damper %, cooling %, supply fan %</td></tr>
      <tr><td class="mono">MSV:310</td><td class="mono">Mode of Operation</td><td>R</td><td class="hl">1 wired thermostat, 2 remote thermostat, 3 discharge air control, 4 room sensor, <strong>5 backup</strong> &mdash; watch this one</td></tr>
      <tr><td class="mono">MSV:312</td><td class="mono">RTU Status</td><td>R</td><td class="hl">1 heat, 2 morning warm-up, 3 cool, 5 pre-cool, 6 off, 7 test, 8 emergency heat, 9 fan only&hellip;</td></tr>
      <tr><td class="mono">CSV:302</td><td class="mono">Alarm Log</td><td>R</td><td class="hl">Alarm codes as text, comma separated, oldest first (the old AI:253&ndash;264 error objects are obsolete)</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The complete object list &mdash; IAQ, humidity, static pressure, free cooling, heat pump and exhaust points &mdash; is in sections 7 and 9 of Lennox <strong>508112-02</strong>. On COV the guide contradicts itself: it says COV is not supported, while its object tables mark it available on newer firmware. Poll the unit; don't build on COV.</p>
  <figure style="margin:1.8rem auto 0;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="lennox-core-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device Lennox_M4_2, device instance 2, with its CORE objects listed by name, Unit Status, Space Temperature, Discharge Air Temperature, Effective Occupancy, Application Mode Control, Occupancy Scheduler Control and more, polled every second" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Discover, click the unit, and its objects come up by name with live values. Pictured: a simulated CORE built from Lennox's published object list</figcaption>
  </figure>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the unit</div>
  <h2 class="sec-title">Three more things about writes</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#9211;</div><h3>Off means off</h3><p>Application mode 6 (Off) is a complete unit disable: outputs and timers are cleared. Don't use it to end heating or cooling as part of normal control &mdash; let the setpoints and occupancy do that.</p></div>
    <div class="feat"><div class="feat-icon">&#8644;</div><h3>Last setpoint wins</h3><p>AO:109 (one setpoint, with AO:110 as offset) and AV:130&ndash;133 (four setpoints) both set the space setpoints; the CORE uses whichever was written last. Pick one style and stay with it.</p></div>
    <div class="feat"><div class="feat-icon">&#128295;</div><h3>A local tool overrides</h3><p>When a service tool on the unit writes the same setpoint, the AO's status shows it as overridden. Check before assuming the BMS value is the one in force &mdash; AI:252 says what is.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The Lennox CORE workspace</h2>
  <p class="sec-sub">One dashboard page for a CORE rooftop unit in Room Sensor mode: mode of operation (with backup shown in red), RTU status, outdoor, discharge, return and space temperature, the setpoint in force, occupancy, damper, cooling and supply fan &mdash; with the occupied cooling and heating setpoints and the occupancy written again every 2 minutes, and application mode, minimum outdoor air and compressor enable writable.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="lennox-core-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Lennox rooftop unit with a CORE controller: mode of operation Room sensor, RTU status Cool, air path with outdoor air damper, cooling and supply fan, discharge air 54.5, space temperature 74.2 and setpoint in force 73 degrees F, network commands repeated every 2 minutes, and a trend where the setpoint steps from 75 to 73" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The cooling occupied setpoint written from the page, 75 &rarr; 73 &deg;F, and repeated every 2 minutes so the unit stays in Room Sensor mode (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the unit</h3><p>On the BACnet tab open BACnet/IP (or MS/TP on the PC's RS-485 port at the trunk's baud rate) and press Discover. The unit appears as Lennox_M4_&hellip;</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 2; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run, then set once</h3><p>BACManager starts reading the unit by itself. On the Dashboard press Run and set the occupancy and setpoints once &mdash; from then on they are written again every 2 minutes. After BACManager restarts, set them once more.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Lennox_CORE_RTU_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Works for a few minutes, then ignores the BMS (code 93)</td><td>Setpoints or occupancy not written again within 5 minutes</td><td class="hl">Write them every 2 minutes (Refresh 120 s in BACManager)</td></tr>
      <tr><td>Network values ignored from the start</td><td>Control mode Monitor Only</td><td class="hl">Run the Network Setup Wizard again and choose Room Sensor</td></tr>
      <tr><td>Everything lost after a power cut</td><td>The CORE does not keep BACnet commands over a reset</td><td class="hl">Send them again after every reset</td></tr>
      <tr><td>Unit completely idle, nothing runs</td><td>Application mode written as Off (6)</td><td class="hl">Write 0 (Auto) to AO:101</td></tr>
      <tr><td>Two units, one device instance</td><td>Same MAC (or IP last octet) on two networks</td><td class="hl">Set the instance per unit (app or AO:105)</td></tr>
      <tr><td>Reads abort on a big request</td><td>No segmentation</td><td class="hl">Fewer objects per ReadPropertyMultiple</td></tr>
      <tr><td>Setpoint jumps back to an old value</td><td>AO:109 and AV:130&ndash;133 both in use</td><td class="hl">Use one style; the last write wins</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Lennox CORE BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Lennox CORE BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">In Lennox's CORE Unit Controller BACnet Setup Guide, 508112-02, on lennox.com, sections 7 and 9. The table on this page lists the points a BMS uses most.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Do I need a Lennox BACnet module for a CORE unit?<span class="icon">+</span></div>
      <div class="faq-a">No. BACnet MS/TP and BACnet/IP are built into the CORE Unit Controller. The modules 59W51 and 38B35 are for Prodigy M2/M3 and CORE LITE controls.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does my Lennox unit go into backup mode?<span class="icon">+</span></div>
      <div class="faq-a">Because the network setpoints, occupancy or sensor inputs were not written again within 5 minutes, or nothing was written to the device for 15 minutes. Write them every 2 minutes, as Lennox recommends; the unit reports code 93 while in backup.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What are the CORE's default BACnet settings?<span class="icon">+</span></div>
      <div class="faq-a">MS/TP at 38.4 kbps with Max Master 127 and Max Info Frames 1; the device instance follows the MAC address, or on BACnet/IP the last octet of the IP address. BACnet/IP uses UDP 47808, which cannot be changed.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which control mode should I use for BACnet?<span class="icon">+</span></div>
      <div class="faq-a">Room Sensor, which Lennox recommends: the unit controls the space to setpoints and occupancy written over BACnet. Monitor Only ignores them, and Network Thermostat mode is not recommended.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the Lennox CORE support COV?<span class="icon">+</span></div>
      <div class="faq-a">Lennox's guide says both: COV is not supported at the interface, yet its object tables mark it available on newer firmware. Poll the unit rather than rely on COV.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Lennox: <em>CORE Unit Controller BACnet Setup Guide</em>, 508112-02 (2026), on <a href="https://www.lennox.com/" rel="nofollow noopener" style="color:var(--amber-ink)">lennox.com</a>. Check the guide for your controller's firmware before commissioning. Lennox, CORE and Prodigy are trademarks of their owners; BACManager is not affiliated with Lennox. The pictures on this page are from BACManager connected to a simulated controller built from the published object list.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Keep the Lennox unit under network control</h2>
  <p>Download the free trial, discover the unit and open the CORE workspace &mdash; setpoints and occupancy written again every 2 minutes. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
