<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Liebert iCOM BACnet Points List &amp; Setup (Unity Card)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Vertiv Liebert iCOM on BACnet via the IntelliSlot Unity card: write access, IP or MS/TP, data map, iCOM points, relinquish trap. Free workspace.">
<meta name="keywords" content="Liebert iCOM BACnet points list, Liebert iCOM BACnet, Vertiv Liebert BACnet, IntelliSlot Unity BACnet, Liebert BACnet card, Liebert CRAC BACnet points, Liebert DS BACnet, Liebert CW BACnet, IS-UNITY-DP BACnet, BACnetDataMap.txt">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/liebert-icom-bacnet.html">
<meta property="og:title" content="Liebert iCOM BACnet Points List &amp; Setup (Unity Card)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Vertiv Liebert CRAC/CRAH unit with the iCOM controller onto a BMS over BACnet through the IntelliSlot Unity card: Managed Device Write Access, BACnet/IP or MS/TP, the BACnetDataMap.txt, data-ID object names, a relinquish that keeps the value, two writes a second. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/liebert-icom-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-liebert-icom.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Liebert iCOM BACnet Points List &amp; Setup (Unity Card)">
<meta name="twitter:description" content="Bring a Vertiv Liebert CRAC/CRAH unit with the iCOM controller onto a BMS over BACnet through the IntelliSlot Unity card: Managed Device Write Access, BACnet/IP or MS/TP, the BACnetDataMap.txt, data-ID object names, a relinquish that keeps the value, two writes a second. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-liebert-icom.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Vertiv Liebert iCOM BACnet Points List and Setup with the IntelliSlot Unity Card",
    "description": "Bring a Vertiv Liebert CRAC/CRAH unit with the iCOM controller onto a BMS over BACnet through the IntelliSlot Unity card: Managed Device Write Access, BACnet/IP or MS/TP, the BACnetDataMap.txt, data-ID object names, a relinquish that keeps the value, two writes a second. Free BACManager workspace.",
    "url": "https://bacmanager.com/liebert-icom-bacnet.html",
    "image": "https://bacmanager.com/og-liebert-icom.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I get BACnet on a Liebert unit with iCOM?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Through an IntelliSlot card, e.g. the IS-Unity-DP. In its web interface tick BACnet under Communications → Protocols, set Managed Device Write Access, the interface (IP or MS/TP), a unique Device Object Instance Number and name, then restart the card."
        }
      },
      {
        "@type": "Question",
        "name": "Where is the Liebert iCOM BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The card generates it for your unit: Managed Device tab → Summary → Downloads → BACnetDataMap.txt. The published reference is Vertiv's SL-28170, whose Tables 69&ndash;71 list the iCOM v4 objects."
        }
      },
      {
        "@type": "Question",
        "name": "Why can't I write setpoints to the Liebert unit?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Usually Managed Device Write Access is not enabled on the card. Only objects whose data point is writable in the unit (RW in the map) accept writes."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device instance of a Unity card?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Vertiv's guide gives the range, 0&ndash;4194302, but not a default. Set a unique instance on every card. The MS/TP node ID defaults to 1."
        }
      },
      {
        "@type": "Question",
        "name": "Does the Liebert card send BACnet alarms?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. The PICS lists no alarm and event services. Events such as Return Air Over Temperature or Water Under Floor are binary values; poll them or subscribe with COV."
        }
      },
      {
        "@type": "Question",
        "name": "Which object turns the unit on and off?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In the iCOM v4 table, MSV115 System On/Off Control (5143_1): 1 Off, 2 On. MSV94 shows the operating state and MSV96 the reason for it."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Liebert iCOM BACnet","item": "https://bacmanager.com/liebert-icom-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html" aria-current="page">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Liebert iCOM BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// vertiv &middot; liebert icom &middot; crac / crah &middot; intellislot unity</div>
  <h1>Liebert iCOM<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to bring a Vertiv Liebert cooling unit with the iCOM controller onto a BMS over BACnet: the IntelliSlot Unity card that does the talking, the write-access switch that blocks every write until you enable it, BACnet/IP or MS/TP, the data map the card builds for your unit, object names that are data IDs, a relinquish that changes nothing &mdash; and two writes a second at most. With a free BACManager workspace for a data-centre room.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free iCOM workspace</a>
  </div>
  <p class="hero-note">Sources: Vertiv IntelliSlot Unity card guide SL-52645 REV11, BACnet PICS SL-52647 and SL-70399, Liebert IntelliSlot reference guide SL-28170 REV9 (iCOM v4 object tables)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">The card speaks BACnet, not the iCOM</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>An IntelliSlot card</h3><p>In Vertiv's documents BACnet comes from an IntelliSlot card in the unit. The <strong>IS-Unity-DP</strong> has an Ethernet port for BACnet/IP and an RS-485 port for BACnet MS/TP, Modbus RTU or YDN23. The IS-Unity-SNMP has Ethernet only. Older units used the IS-IPBML web card (BACnet/IP). The iCOM &ldquo;High Definition&rdquo; display has its own PICS describing the same Unity BACnet implementation.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Two protocols per card</h3><p>A Unity card runs at most two protocols at once, and only one kind of BACnet: IP <em>or</em> MS/TP. Only one protocol may use the RS-485 port, so MS/TP and Modbus RTU cannot share it. The card's own Velocity Protocol also uses UDP 47808.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the card serves</h3><p>ReadProperty, ReadPropertyMultiple, WriteProperty, WritePropertyMultiple, SubscribeCOV (COV_Increment writable, default 0.5), dynamic device and object binding, and time synchronisation. <strong>No segmentation.</strong> No alarm and event services, no schedules, no Trend Logs. The PICS state BTL testing.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Communications &rarr; Protocols &rarr; BACnet</h2>
  <p class="sec-sub">You do all of this in the card's web interface. The card takes an address from DHCP by default; with no DHCP server, connect a PC directly and use the link-local address in Vertiv's guide. Change the factory user names and passwords first, as Vertiv recommends.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Default</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">Protocols: BACnet</td><td>off</td><td class="hl">Ticked, and no more than one other protocol</td></tr>
      <tr><td class="mono">Managed Device Write Access</td><td>not stated</td><td class="hl"><strong>Enabled (read/write)</strong> if the BMS is to write anything. It decides whether the BACnet server may write to the unit at all</td></tr>
      <tr><td class="mono">BACnet Interface</td><td>&mdash;</td><td class="hl">BACnet IP or BACnet MSTP</td></tr>
      <tr><td class="mono">Device Object Instance Number</td><td>not stated</td><td class="hl">0&ndash;4194302, unique in the building</td></tr>
      <tr><td class="mono">Device Object Name</td><td>card default</td><td class="hl">A unique name, e.g. the unit tag</td></tr>
      <tr><td class="mono">APDU Timeout / Retries</td><td>3000 ms / 3</td><td class="hl">Usually leave</td></tr>
      <tr><td class="mono">BACnet IP: Port Number</td><td>47808</td><td class="hl">The site's BACnet port</td></tr>
      <tr><td class="mono">BACnet IP: Register as Foreign Device, BBMD, Time-to-Live</td><td>&mdash;</td><td class="hl">Only when the card sits on another subnet than the BMS</td></tr>
      <tr><td class="mono">BACnet MSTP: Node ID</td><td>1</td><td class="hl">0&ndash;127, unique on the RS-485 trunk</td></tr>
      <tr><td class="mono">BACnet MSTP: Data Rate, Max Master, Max Info Frames</td><td>not stated</td><td class="hl">The trunk's baud rate; Max Master at least the highest MAC on the trunk</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Save, then restart the card: Communications tab &rarr; Support &rarr; Enable &rarr; Restart. For MS/TP the Unity-DP takes the RS-485 trunk on its RJ-45 &ldquo;485&rdquo; port through Vertiv's adapter cable with a terminal block (see the guide for the colours). The card discovers the unit behind it and creates the BACnet objects itself. The Device object stands for the card, not for the cooling unit.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the unit</div>
  <h2 class="sec-title">Write access, two a second, and a relinquish that does nothing</h2>
  <p class="sec-sub">Vertiv's PICS: Present_Value can be written on outputs, and on value objects whose data point in the unit is writable. Those objects carry a priority array.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it does</th></tr></thead>
    <tbody>
      <tr><td class="mono">MSV115</td><td class="mono">5143_1</td><td>RW</td><td class="hl">System On/Off Control: 1 Off, 2 On</td></tr>
      <tr><td class="mono">AV20</td><td class="mono">5331_1_1</td><td>RW</td><td class="hl">Supply Air Temperature Set Point</td></tr>
      <tr><td class="mono">AV32</td><td class="mono">5333_1_1</td><td>RW</td><td class="hl">Return Air Temperature Set Point (the air at the unit's inlet)</td></tr>
      <tr><td class="mono">AV1 / AV2 / AV3</td><td class="mono">5008_1 / 5325_1 / 5011_1</td><td>RW</td><td class="hl">Air Temperature Set Point, Proportional Band, Dead Band</td></tr>
      <tr><td class="mono">AV61 / AV62</td><td class="mono">5029_1 / 5339_1</td><td>RW</td><td class="hl">Humidity Set Point; Return Humidity Set Point</td></tr>
      <tr><td class="mono">AV211</td><td class="mono">5050_1</td><td>RW</td><td class="hl">Fan Speed Maximum Set Point</td></tr>
      <tr><td class="mono">AV268</td><td class="mono">5075_1</td><td>RW</td><td class="hl">BMS Timeout Period: the time within which the BMS must talk to the unit</td></tr>
      <tr><td class="mono">MSV12 / MSV23 / MSV82</td><td class="mono">5324_1 / 5332_1_1 / 5373_1</td><td>RW</td><td class="hl">Air Temperature Control Type; Supply Air Temperature Sensor Control (Disabled, Limit, Control, Temp Only); Fan Control Mode</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">W</div><h3>Write access first</h3><p>With Managed Device Write Access not enabled on the card, the BACnet server does not write to the unit. Check this before you look for anything else when writes go nowhere.</p></div>
    <div class="feat"><div class="feat-icon">2/s</div><h3>Two writes a second</h3><p>Some BMSs resend the same setpoint over and over. Vertiv asks for no more than two writes per second on average, so the unit can catch up after a burst. If you use BACManager's per-tag &ldquo;Refresh (s)&rdquo; re-write, keep its interval long.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Relinquish keeps the value</h3><p>On these objects Relinquish_Default always equals Present_Value. Writing NULL to every priority therefore leaves the last value in place. To hand a setpoint back, write the value you want, not NULL. BACManager writes at priority 8 unless you choose another; Vertiv names no priority.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">A generated map, data IDs for names, three set points</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">.txt</div><h3>The map belongs to your unit</h3><p>The card builds its object list from the unit it finds. Download it from the Managed Device tab &rarr; Summary &rarr; Downloads &rarr; <span class="mono">BACnetDataMap.txt</span>. The only published table is SL-28170 from 2012, for iCOM v4. Treat its instances as a starting point and check them against your map.</p></div>
    <div class="feat"><div class="feat-icon">#</div><h3>Names are data IDs</h3><p>In SL-28170 the Object_Name is a numeric data ID such as <span class="mono">5002_1_1</span> (Supply Air Temperature), and the readable text is the data description. A BMS that imports by name gets a column of numbers, so label the points from the map.</p></div>
    <div class="feat"><div class="feat-icon">SP</div><h3>Which set point applies</h3><p>The map has three temperature setpoints: Air Temperature Set Point (AV1), supply (AV20) and return (AV32). Which one the iCOM controls to depends on how the unit is set up, for example Supply Air Temperature Sensor Control (MSV23). SL-28170 does not explain it, so check the unit's configuration before writing.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The iCOM points a BMS uses</h2>
  <p class="sec-sub">From SL-28170 REV9 Tables 69&ndash;71 (Liebert iCOM v4 on Challenger 3000/ITR, CW, Deluxe System/3, DS, HPM, PeX). RW = read/write, RD = read only. The table gives no units. Multistate values count from 1.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="liebert-icom-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device iCOM-CRAC-01, instance 70101, with its objects listed by their Liebert data-ID names and polled: 5002_1_1, 5331_1_1, 4291_1_1, 5333_1_1, 5028_1, 5029_1, 5077_1, 5078_1, 5143_1, 4123_1 and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The objects as the card names them: data IDs, not words (simulated unit built from SL-28170's iCOM v4 tables)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">Data description</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV19 / AV31</td><td class="mono">5002_1_1 / 4291_1_1</td><td>RD</td><td class="hl">Supply Air Temperature (outlet); Return Air Temperature (inlet)</td></tr>
      <tr><td class="mono">AV60</td><td class="mono">5028_1</td><td>RD</td><td class="hl">Return Humidity</td></tr>
      <tr><td class="mono">AV45&ndash;47 / AV82&ndash;84</td><td class="mono">4594_1_1&hellip; / 4595_1_1&hellip;</td><td>RD</td><td class="hl">Ext Air Sensor A, B, C temperature / humidity</td></tr>
      <tr><td class="mono">AV33 / AV34, AV66 / AV67</td><td class="mono">5022_1_1 / 5334_1_1, 5033_1 / 5035_1</td><td>RW</td><td class="hl">Return air over/under temperature and high/low humidity thresholds</td></tr>
      <tr><td class="mono">AV280 / AV281</td><td class="mono">5077_1 / 5078_1</td><td>RD</td><td class="hl">Fan Speed, % of maximum rated speed; Compressor Utilization, % of rated capacity</td></tr>
      <tr><td class="mono">AV282 / AV124</td><td class="mono">5379_1 / 5358_1</td><td>RD</td><td class="hl">Free Cooling Valve Open Position; Free Cooling Fluid Temperature</td></tr>
      <tr><td class="mono">AV286&ndash;289</td><td class="mono">5380_1, 5080_1, 5081_1, 5079_1</td><td>RD</td><td class="hl">Hot water / hot gas valve position; reheat, humidifier, dehumidifier utilization</td></tr>
      <tr><td class="mono">AV97 / AV110 / AV212</td><td class="mono">5267_1_1 / 5267_1_2 / 5374_1</td><td>RW</td><td class="hl">Compressor 1 and 2 hours; fan hours</td></tr>
      <tr><td class="mono">MSV93</td><td class="mono">4123_1</td><td>RD</td><td class="hl">System Status: Normal Operation, StartUp, Normal with Warning, Normal with Alarm, Abnormal Operation</td></tr>
      <tr><td class="mono">MSV94 / MSV95 / MSV96</td><td class="mono">4706_1 / 4707_1 / 5074_1</td><td>RD</td><td class="hl">System Operating State (Off, On, Standby); Control Mode (Internal/External); Operating State Reason</td></tr>
      <tr><td class="mono">MSV45 / MSV57</td><td class="mono">5264_1_1 / 5264_1_2</td><td>RD</td><td class="hl">Compressor 1 / 2 State, Off/On</td></tr>
      <tr><td class="mono">MSV107&ndash;114</td><td class="mono">5381_1 &hellip; 5388_1</td><td>RD</td><td class="hl">Fan, Cooling, Free Cooling, Maintenance, Hot Water/Hot Gas, Electric Reheat, Dehumidifier, Humidifier state</td></tr>
      <tr><td class="mono">BV1 / BV2, BV14 / BV15</td><td class="mono">5015_1_1 / 5019_1_1, 5023_1_1 / 5335_1_1</td><td>RD</td><td class="hl">Supply and return air over/under temperature events</td></tr>
      <tr><td class="mono">BV41 / BV42</td><td class="mono">5034_1 / 5036_1</td><td>RD</td><td class="hl">High / Low Return Humidity</td></tr>
      <tr><td class="mono">BV77&ndash;86, BV97&ndash;106</td><td class="mono">5269_1_1&hellip;</td><td>RD</td><td class="hl">Compressor 1 / 2 events: hours, high head pressure, low suction pressure, short cycle, thermal overload&hellip;</td></tr>
      <tr><td class="mono">BV206 / BV207 / BV263</td><td class="mono">5376_1 / 4729_1 / 5053_1</td><td>RD</td><td class="hl">Main Fan Overload; Fan Issue; Loss of Air Flow</td></tr>
      <tr><td class="mono">BV260</td><td class="mono">5115_1</td><td>RD</td><td class="hl">BMS Communications Timeout</td></tr>
      <tr><td class="mono">BV262 / BV269 / BV275</td><td class="mono">5118_1 / 4720_1 / 4723_1</td><td>RD</td><td class="hl">Clogged Air Filter; Smoke Detected; Water Under Floor</td></tr>
      <tr><td class="mono">BV310&ndash;314</td><td class="mono">5110_1_1 &hellip; 5111_1_1</td><td>RD</td><td class="hl">Unit Off, Unit On, Unit Partial Shutdown, Unit Shutdown, Unit Standby</td></tr>
      <tr><td class="mono">MSV126 and up</td><td class="mono">4718_1&hellip;</td><td>RW</td><td class="hl">Event Control (Disabled/Enabled) and Event Type (Message, Warning, Alarm) for each event</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The events arrive as binary values, not as BACnet alarms: the card has no alarm services. Poll them or subscribe with COV. The Event Control objects can disable an event. Vertiv's glossary says a disabled event goes into no active list and no history, so check them before you trust a quiet unit. Liebert SN sensors on the card are not available over BACnet.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The iCOM data-centre workspace</h2>
  <p class="sec-sub">One dashboard page for a Liebert DS cooling a computer room: fan state and speed, compressor utilization and states, supply, return and rack-inlet air, return humidity, humidifier, three events, system status and operating state, a trend, and on/off, supply, return and humidity set points as controls.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="liebert-icom-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Vertiv Liebert iCOM CRAC unit: Normal Operation, operating state On, the fan running, fan speed and compressor utilization, both compressors on, supply air near 18 degrees C, return air near 29 degrees C, return humidity, rack inlet temperature, events all normal, set points as controls, and a trend where supply air follows its set point down from 20 to 18 degrees C" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Supply Air Temperature Set Point written from 20 to 18 &deg;C: supply air follows, and the fan slows while the return air holds its own set point (simulated unit)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the card</h3><p>On the BACnet tab open BACnet/IP (or MS/TP on the PC's RS-485 port) and press Discover. The card appears with its Device Object Instance Number. If it is on another subnet, register with the site's BBMD first.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 70101; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over. Then compare the instances with your BACnetDataMap.txt.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run</h3><p>BACManager starts reading the unit by itself. On the Dashboard press Run to use the controls, which write only in Run mode and only after the unit has answered. Writes need Managed Device Write Access on the card.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Liebert_iCOM_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Reads work, every write fails or does nothing</td><td>Managed Device Write Access is not enabled</td><td class="hl">Enable it under Protocols &rarr; BACnet, save, restart the card</td></tr>
      <tr><td>BACnet cannot be ticked</td><td>Two protocols are already enabled</td><td class="hl">Switch one off; a card runs two at most</td></tr>
      <tr><td>MS/TP silent while Modbus RTU works</td><td>Only one protocol may use the RS-485 port</td><td class="hl">Choose MS/TP or Modbus RTU for the 485 port</td></tr>
      <tr><td>Instances do not match the published table</td><td>The card builds the map for the unit it finds</td><td class="hl">Download BACnetDataMap.txt from the Managed Device tab</td></tr>
      <tr><td>Points show up as numbers only</td><td>Object names are data IDs</td><td class="hl">Name the points from the data map's descriptions</td></tr>
      <tr><td>Relinquished, value stayed</td><td>Relinquish_Default equals Present_Value</td><td class="hl">Write the value you want instead of NULL</td></tr>
      <tr><td>Unit slow to answer after setpoint bursts</td><td>The BMS rewrites setpoints continuously</td><td class="hl">Two writes per second at most, on average</td></tr>
      <tr><td>BMS Communications Timeout (BV260) active</td><td>No BMS traffic within BMS Timeout Period (AV268)</td><td class="hl">Poll more often than AV268, or lengthen it</td></tr>
      <tr><td>A large ReadPropertyMultiple fails</td><td>No segmentation</td><td class="hl">Fewer properties per request (BACManager splits by itself)</td></tr>
      <tr><td>Card not found from the BMS subnet</td><td>Who-Is broadcasts do not cross routers</td><td class="hl">Register the card as a foreign device with the BBMD</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Liebert iCOM BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I get BACnet on a Liebert unit with iCOM?<span class="icon">+</span></div>
      <div class="faq-a">Through an IntelliSlot card, e.g. the IS-Unity-DP. In its web interface tick BACnet under Communications &rarr; Protocols, set Managed Device Write Access, the interface (IP or MS/TP), a unique Device Object Instance Number and name, then restart the card.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Liebert iCOM BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">The card generates it for your unit: Managed Device tab &rarr; Summary &rarr; Downloads &rarr; BACnetDataMap.txt. The published reference is Vertiv's SL-28170, whose Tables 69&ndash;71 list the iCOM v4 objects.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why can't I write setpoints to the Liebert unit?<span class="icon">+</span></div>
      <div class="faq-a">Usually Managed Device Write Access is not enabled on the card. Only objects whose data point is writable in the unit (RW in the map) accept writes.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device instance of a Unity card?<span class="icon">+</span></div>
      <div class="faq-a">Vertiv's guide gives the range, 0&ndash;4194302, but not a default. Set a unique instance on every card. The MS/TP node ID defaults to 1.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the Liebert card send BACnet alarms?<span class="icon">+</span></div>
      <div class="faq-a">No. The PICS lists no alarm and event services. Events such as Return Air Over Temperature or Water Under Floor are binary values; poll them or subscribe with COV.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object turns the unit on and off?<span class="icon">+</span></div>
      <div class="faq-a">In the iCOM v4 table, MSV115 System On/Off Control (5143_1): 1 Off, 2 On. MSV94 shows the operating state and MSV96 the reason for it.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Vertiv: <em>Liebert IntelliSlot Unity Card Installer/User Guide</em> SL-52645 REV11; <em>BACnet PICS Reference Guide &mdash; Liebert IntelliSlot Unity Card IS-UNITY-DP</em> SL-52647 REV1; <em>BACnet PICS Reference Guide &mdash; iCOM High Definition</em> SL-70399 REV0; <em>Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide</em> SL-28170 REV9 (10-12), section 4.2, Tables 69&ndash;72. Get the guides from <a href="https://www.vertiv.com/" rel="nofollow noopener" style="color:var(--amber-ink)">Vertiv</a> and the PICS from <a href="https://www.bacnetinternational.net/" rel="nofollow noopener" style="color:var(--amber-ink)">BACnet International</a>. The object tables date from 2012 (iCOM v4); current cards generate the map per unit. Default device instance, max APDU, units per object, the iCOM's behaviour after a BMS timeout, and which temperature set point is in control are not stated in these documents. Vertiv, Liebert, iCOM and IntelliSlot are Vertiv names; BACManager is not affiliated with Vertiv. The pictures on this page are from BACManager connected to a simulated unit built from the published tables.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the CRAC unit from your laptop</h2>
  <p>Download the free trial, discover the Unity card and open the iCOM workspace &mdash; supply, return, humidity and set points on one page. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
