<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Lochinvar Crest BACnet Points List &amp; Setup (MTR-01 Board)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Lochinvar Crest boiler on BACnet MS/TP: MTR-01 DIP switches, device instance, Configuration bits, the BAS timer, setpoint in %. Free workspace.">
<meta name="keywords" content="Lochinvar BACnet points list, Lochinvar Crest BACnet, Lochinvar Crest BACnet points list, Lochinvar BACnet card, Lochinvar boiler BACnet, MTR-01 BACnet, Lochinvar Crest BMS integration, Lochinvar BACnet MSTP, Lochinvar Knight BACnet, Crest boiler device instance">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/lochinvar-crest-bacnet.html">
<meta property="og:title" content="Lochinvar Crest BACnet Points List &amp; Setup (MTR-01 Board)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Lochinvar Crest boiler onto a BMS over BACnet MS/TP: the MTR-01 board's DIP switches and device instance, the Configuration bits, the BAS timer that hands control back, and why AV:2 is a percentage. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/lochinvar-crest-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-lochinvar-crest.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lochinvar Crest BACnet Points List &amp; Setup (MTR-01 Board)">
<meta name="twitter:description" content="Bring a Lochinvar Crest boiler onto a BMS over BACnet MS/TP: the MTR-01 board's DIP switches and device instance, the Configuration bits, the BAS timer that hands control back, and why AV:2 is a percentage. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-lochinvar-crest.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Lochinvar Crest BACnet Points List and Setup with the MTR-01 Board",
    "description": "Bring a Lochinvar Crest boiler onto a BMS over BACnet MS/TP: the MTR-01 board's DIP switches and device instance, the Configuration bits, the BAS timer that hands control back, and why AV:2 is a percentage. Free BACManager workspace.",
    "url": "https://bacmanager.com/lochinvar-crest-bacnet.html",
    "image": "https://bacmanager.com/og-lochinvar-crest.png",
    "datePublished": "2026-10-27",
    "dateModified": "2026-10-27",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Where is the Lochinvar Crest BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In Lochinvar's ModBus and BACnet Communication Instructions, 100161012_2000020084 Rev X, section 7 (BACnet memory map for Crest and Hellcat). The table on this page lists the points a BMS uses most."
        }
      },
      {
        "@type": "Question",
        "name": "What is the device instance of a Crest boiler?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The model's base plus the MS/TP MAC address: 610000 for FB 751&ndash;2001, 670000 for FB 2501&ndash;6001 and 680000 for FCB1000&ndash;6000. MAC 50 on an FB 1001 gives 610050. The base can be changed by the integrator."
        }
      },
      {
        "@type": "Question",
        "name": "Why does my Crest stop following the BMS after a while?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Because the BAS timer ran out: when no write arrives within the time set under Main Menu → Setup → BAS (5&ndash;120 s), the boiler goes back to its own inputs. Write the configuration and the commands again every few seconds."
        }
      },
      {
        "@type": "Question",
        "name": "How do I send a temperature setpoint over BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Set bit 2 of AV:0 and write a percentage to AV:2. With the defaults, 20 % (2 V) is 69.8 &deg;F and 100 % (10 V) is 179.6 &deg;F, so 110 &deg;F is 49 %. Read AI:7 to see the setpoint the boiler made of it."
        }
      },
      {
        "@type": "Question",
        "name": "How do Knight boilers connect to BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Lochinvar's documents connect Knight, Knight XL, Armor and SYNC boilers through a ProtoNode FPC-N54 gateway, which reads them over Modbus RTU and serves BACnet MS/TP or BACnet/IP, with object numbers of its own. The Crest's MTR-01 BACnet board is native BACnet MS/TP."
        }
      },
      {
        "@type": "Question",
        "name": "Which baud rates does the MTR-01 BACnet board support?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "9600, 19200, 38400 and 76800, set on DIP switches 9 and 10. Use the rate of the rest of the MS/TP trunk."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Lochinvar Crest BACnet","item": "https://bacmanager.com/lochinvar-crest-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html" aria-current="page">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Lochinvar Crest BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// lochinvar &middot; crest boiler &middot; mtr-01 bacnet ms/tp</div>
  <h1>Lochinvar Crest<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a Lochinvar Crest condensing boiler on BACnet MS/TP: the DIP switches on the MTR-01 BACnet board, the device instance it makes up, the Configuration bits that decide which values the boiler takes from the BMS &mdash; and the BAS timer that hands control back to the boiler when the writes stop. With a free BACManager workspace that writes them again every 10 seconds.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free Crest workspace</a>
  </div>
  <p class="hero-note">Source: Lochinvar 100161012_2000020084 Rev X, ModBus and BACnet Communication Instructions</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">One board, two settings on the boiler</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>The MTR-01 board</h3><p>The Crest's communication board sits in the control panel and comes in a ModBus and a BACnet version. The BACnet one is an MS/TP master on RS-485 (A, B, shield). For BACnet/IP put a BACnet router in front of it, or read the trunk directly from a PC's RS-485 port &mdash; see <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#9881;</div><h3>Two menus</h3><p><span class="mono">Main Menu &rarr; Setup &rarr; BMS</span> sets the demand configuration: whether the enable, the BMS rate or setpoint, or both come over the network. <span class="mono">Main Menu &rarr; Setup &rarr; BAS</span> sets the BAS timer, 5&ndash;120&nbsp;s.</p></div>
    <div class="feat"><div class="feat-icon">&deg;F</div><h3>&deg;C or &deg;F</h3><p>DIP switch 8 on the board picks the unit: off is Celsius, on is Fahrenheit. The memory map gives every range in &deg;C, so a Fahrenheit job reads different numbers from the ones in the tables.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">MTR-01 BACnet board settings</h2>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Where</th><th class="hl">Values</th></tr></thead>
    <tbody>
      <tr><td>MS/TP MAC address</td><td>DIP 1&ndash;7</td><td class="hl">Binary: 1, 2, 4, 8, 16, 32, 64. A master, so 1&ndash;127. MAC 50 = DIP 2, 5 and 6 on</td></tr>
      <tr><td>Units</td><td>DIP 8</td><td class="hl">Off &deg;C, on &deg;F</td></tr>
      <tr><td>Baud rate</td><td>DIP 9 / DIP 10</td><td class="hl">off/off 9600 &middot; on/off 19200 &middot; off/on 38400 &middot; on/on 76800</td></tr>
      <tr><td>Device instance</td><td>Model base + MAC</td><td class="hl">610000 for FB 751&ndash;2001, 670000 for FB 2501&ndash;6001, 680000 for FCB1000&ndash;6000 (and Regent IWH500&ndash;1000). FB 1001 with MAC 50 = 610050</td></tr>
      <tr><td>Device name</td><td>BACnet</td><td class="hl">MTR-01 BACnet by default; the integrator can change it</td></tr>
      <tr><td>BAS timer</td><td>Main Menu &rarr; Setup &rarr; BAS</td><td class="hl">5&ndash;120 s; Lochinvar recommends the shortest you can keep up with</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The base (610000 and so on) can be set by the integrator to anything from 0 to 4194048; the device instance is still base + MAC. Two boilers of the same model with the same MAC on two trunks therefore collide &mdash; give one of them another base. To go back to the factory base: power off the board, set DIP 1&ndash;8 on, power on, wait a few seconds, power off, set the address on DIP 1&ndash;7, power on. The green LED D7 tells you the board's state: 1&nbsp;s bright / 1&nbsp;s dim is normal, 1.5&nbsp;s on / 0.5&nbsp;s off means no BACnet communication, 0.5&nbsp;s on / 1.5&nbsp;s off no communication with the burner control, steady on a controller fault. D5 and D6 flash on transmit and receive.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the bits that decide</div>
  <h2 class="sec-title">Configuration (AV:0): which values come from the BMS</h2>
  <p class="sec-sub">Each bit set to 1 tells the boiler to ignore its own input for that value and take the one the BMS writes. Nothing you write to AV:1&ndash;AV:7 counts until its bit is set. Lochinvar asks for the configuration to be sent again before every command.</p>
  <table class="compare-table">
    <thead><tr><th>Bit</th><th>Value</th><th>Takes from the BMS</th><th class="hl">Written to</th></tr></thead>
    <tbody>
      <tr><td class="mono">0</td><td class="mono">1</td><td>Boiler Enable</td><td class="hl">AV:1 Coils, bit 0</td></tr>
      <tr><td class="mono">1</td><td class="mono">2</td><td>Tank Thermostat</td><td class="hl">AV:1 Coils, bit 4</td></tr>
      <tr><td class="mono">2</td><td class="mono">4</td><td>Rate / 0&ndash;10 V input / setpoint command</td><td class="hl">AV:2</td></tr>
      <tr><td class="mono">3</td><td class="mono">8</td><td>Tank Setpoint</td><td class="hl">AV:3</td></tr>
      <tr><td class="mono">4</td><td class="mono">16</td><td>System Supply Temperature</td><td class="hl">AV:6</td></tr>
      <tr><td class="mono">5</td><td class="mono">32</td><td>Outdoor Temperature</td><td class="hl">AV:5</td></tr>
      <tr><td class="mono">6</td><td class="mono">64</td><td>Tank Temperature</td><td class="hl">AV:4</td></tr>
      <tr><td class="mono">7</td><td class="mono">128</td><td>System Return Temperature</td><td class="hl">AV:7</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Enable only</h3><p>Setpoints stay on the boiler, the BMS only switches it. AV:0 = 1, AV:1 = 1 to enable, 0 to disable. Demand configuration ENABLE active, BMS inactive.</p></div>
    <div class="feat"><div class="feat-icon">4</div><h3>Rate or setpoint only</h3><p>The BMS sends a firing rate or a setpoint on AV:2, all sensors stay wired to the boiler. AV:0 = 4. Demand configuration ENABLE inactive, BMS active.</p></div>
    <div class="feat"><div class="feat-icon">5</div><h3>Enable and setpoint</h3><p>Both: AV:0 = 5, AV:1 bit 0 enables, AV:2 sets the rate or setpoint. Both ENABLE and BMS active. This is what the free workspace does.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rule that bites</div>
  <h2 class="sec-title">The BAS timer: write again, or the boiler takes over</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#9201;</div><h3>Temperatures: seconds</h3><p>When the BMS provides the system supply or tank temperature, it has to update it every few seconds. If no new value arrives within the BAS timer (5&ndash;120&nbsp;s), the boiler goes back to its own sensors, if it has them.</p></div>
    <div class="feat"><div class="feat-icon">4</div><h3>Commands: 4 minutes</h3><p>When the BMS sends no temperatures but does control the boiler &mdash; an enable, a rate or a setpoint &mdash; Lochinvar's section 6 asks for the commands to be written again at least every 4 minutes. Its section 10 says every write of a command resets the BAS timer, and that the timer itself hands control back when it runs out.</p></div>
    <div class="feat"><div class="feat-icon">&#8635;</div><h3>So: write faster than the timer</h3><p>Write the configuration and the commands again well inside the BAS timer. Set the timer to, say, 30&ndash;60&nbsp;s and write every 10&nbsp;s: a missed write is retried twice before the boiler gives up on the BMS.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">In BACManager a BACnet tag has <strong>Refresh (s)</strong>: the last value written to it is written again every that many seconds until it is relinquished. The free workspace sets 10&nbsp;s on Configuration, Coils and the setpoint command. Tested against the simulated Crest with a 20&nbsp;s BAS timer: with Refresh the boiler stayed on BMS heat demand (status 22) for the whole run; without it, it dropped to its own control (status 11, no heat demand) within about 20&nbsp;s of the last write.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setpoint in percent</div>
  <h2 class="sec-title">AV:2 is a percentage, not a temperature</h2>
  <p class="sec-sub">AV:2 stands in for the boiler's 0&ndash;10&nbsp;V input: 0&ndash;100&nbsp;% means 0&ndash;10&nbsp;V. Set up for a firing rate, it is the modulation; set up for a setpoint, the boiler scales it between two parameters.</p>
  <table class="compare-table">
    <thead><tr><th>BMS setpoint parameter</th><th>Default</th><th class="hl">At</th></tr></thead>
    <tbody>
      <tr><td>Temperature at low analog input</td><td>69.8 &deg;F (21 &deg;C)</td><td class="hl">2 V = 20 %</td></tr>
      <tr><td>Temperature at high analog input</td><td>179.6 &deg;F (82 &deg;C)</td><td class="hl">10 V = 100 %</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Volts = (setpoint &minus; 69.8) &times; 8 / (179.6 &minus; 69.8) + 2, and percent = volts &times; 10. Lochinvar's own example: 110&nbsp;&deg;F &rarr; 4.92&nbsp;V &rarr; 49&nbsp;%. With the defaults, 60&nbsp;% is about 125&nbsp;&deg;F and 80&nbsp;% about 152&nbsp;&deg;F. Write 110 to AV:2 meaning &deg;F and the boiler is told to go to its maximum. If the parameters on the boiler were changed, use those numbers instead.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The Crest points a BMS uses</h2>
  <p class="sec-sub">AVs and BVs are written, AIs and BIs read. Temperatures follow DIP switch 8.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV:0</td><td class="mono">Configuration</td><td>W</td><td class="hl">Bit mask: which values come from the BMS (table above)</td></tr>
      <tr><td class="mono">AV:1</td><td class="mono">Coils</td><td>W</td><td class="hl">Bit 0 Boiler Enable, bit 4 Tank Thermostat</td></tr>
      <tr><td class="mono">AV:2</td><td class="mono">0-10 Volt Input / Rate Command / Setpoint Command</td><td>W</td><td class="hl">0&ndash;100 %: firing rate or scaled setpoint</td></tr>
      <tr><td class="mono">AV:3 &ndash; AV:7</td><td class="mono">Tank Setpoint, Tank / Outdoor / System Supply / System Return Temperature</td><td>W</td><td class="hl">Values the BMS provides instead of the boiler's own sensors; update every few seconds</td></tr>
      <tr><td class="mono">BV:0 / BV:4</td><td class="mono">Boiler Enable / Tank Thermostat</td><td>W</td><td class="hl">The same two commands as single binary objects</td></tr>
      <tr><td class="mono">AI:7 / AI:3</td><td class="mono">Outlet Setpoint / System / Cascade Setpoint</td><td>R</td><td class="hl">The setpoint in force &mdash; check what your AV:2 turned into</td></tr>
      <tr><td class="mono">AI:8 / AI:9 / AI:10</td><td class="mono">Outlet / Inlet / Flue Temperature</td><td>R</td><td class="hl">Boiler water and flue</td></tr>
      <tr><td class="mono">AI:11 / AI:12 / AI:4</td><td class="mono">Firing Rate / Boiler Pump Speed / System Pump Speed</td><td>R</td><td class="hl">%</td></tr>
      <tr><td class="mono">AI:5 / AI:6</td><td class="mono">Cascade Total Power / Cascade Current Power</td><td>R</td><td class="hl">On the cascade leader, %</td></tr>
      <tr><td class="mono">AI:13</td><td class="mono">Boiler Status Code</td><td>R</td><td class="hl">11 no heat demand, 19 DHW, 21 room thermostat, 22 heat demand from the BMS, 23 cascade, 30 freeze protection, 40 lockout&hellip;</td></tr>
      <tr><td class="mono">AI:14</td><td class="mono">Boiler Blocking Code</td><td>R</td><td class="hl">0 none, 6 manual reset high limit open, 11 high outlet, 12 anti-cycling, 15 high flue&hellip;</td></tr>
      <tr><td class="mono">AI:15</td><td class="mono">Boiler Lockout Code</td><td>R</td><td class="hl">Why it locked out; codes in section 13 of the manual</td></tr>
      <tr><td class="mono">BI:7 / BI:37</td><td class="mono">Flame 1 / Gas Valve 1</td><td>R</td><td class="hl">Burner on</td></tr>
      <tr><td class="mono">BI:34 / BI:38 / BI:35</td><td class="mono">Boiler Pump / System Pump / DHW Pump</td><td>R</td><td class="hl">Pump outputs</td></tr>
      <tr><td class="mono">BI:1 / BI:0</td><td class="mono">Flow Switch / Manual Reset High Limit</td><td>R</td><td class="hl">Safety inputs</td></tr>
      <tr><td class="mono">BI:32 / BI:33</td><td class="mono">Run Time Contacts / Alarm Contacts</td><td>R</td><td class="hl">Running and alarm relays</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The full map &mdash; every switch, the FCB's damper, fan and O<sub>2</sub> points, the packed binary words and the cascade members' lockouts &mdash; is in section 7 of Lochinvar <strong>100161012_2000020084 Rev X</strong>. The manual does not list the board's BACnet services (COV, segmentation, APDU size): poll it, and keep each ReadPropertyMultiple small. With the board in the leader boiler, the BMS sees the whole cascade; each boiler's own temperatures need a board in that boiler.</p>
  <figure style="margin:1.8rem auto 0;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="lochinvar-crest-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device MTR-01 BACnet, device instance 610001, with its Crest objects listed by name, System / Cascade Setpoint, Outlet Setpoint, Outlet, Inlet and Flue Temperature, Firing Rate, Boiler Status Code, Configuration, Coils and the 0-10 Volt Input / Rate Command / Setpoint Command, polled every second" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Discover, click the boiler, and its objects come up by name with live values. Pictured: a simulated Crest built from Lochinvar's published memory map, before any BMS command</figcaption>
  </figure>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The Lochinvar Crest workspace</h2>
  <p class="sec-sub">One dashboard page for a Crest boiler with enable and setpoint from the BMS: status and blocking codes as text, inlet, outlet and flue temperature, the setpoint in force, firing rate, flame, pumps and alarm contacts &mdash; with Configuration, Coils and the setpoint command written again every 10 seconds.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="lochinvar-crest-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Lochinvar Crest boiler: status Heat (BMS), no blocking, inlet 111.4, flue 138.6 and outlet 125.4 degrees F, outlet setpoint 124.7, flame on, firing rate 60 percent, configuration Enable + setpoint, boiler enabled, setpoint command 60 percent, and a trend where the setpoint steps from 110 to 125 and the outlet follows" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Setpoint command written from the page, 49 &rarr; 60 % (110 &rarr; 125 &deg;F), the outlet following it, and the commands repeated every 10 s so the boiler stays on the BMS (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the boiler</h3><p>On the BACnet tab open MS/TP on the PC's RS-485 port at the board's baud rate (or BACnet/IP behind a router) and press Discover. The boiler appears as MTR-01 BACnet.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 610001; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run, then command once</h3><p>BACManager starts reading the boiler by itself. On the Dashboard press Run, pick Enable + setpoint, enable the boiler and set the percentage &mdash; from then on all three are written again every 10 seconds. After BACManager restarts, command them once more.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Lochinvar_Crest_Boiler_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Works, then the boiler goes back to its own control</td><td>Nothing written within the BAS timer</td><td class="hl">Write configuration and commands every 10 s (Refresh 10 s in BACManager); timer 30&ndash;60 s</td></tr>
      <tr><td>Boiler ignores AV:2</td><td>AV:0 bit 2 not set, or BMS inactive in the demand configuration</td><td class="hl">AV:0 = 4 or 5; check Main Menu &rarr; Setup &rarr; BMS</td></tr>
      <tr><td>Setpoint written, burner never fires</td><td>AV:0 bit 0 set but AV:1 bit 0 is 0 &mdash; or a blocking code</td><td class="hl">Write AV:1 = 1; read AI:14 for the block</td></tr>
      <tr><td>Boiler runs flat out</td><td>A temperature written to AV:2</td><td class="hl">AV:2 is 0&ndash;100 %: 110 &deg;F is 49 %</td></tr>
      <tr><td>No answer; D7 1.5 s on, 0.5 s off</td><td>No BACnet communication</td><td class="hl">Baud on DIP 9/10, MAC on DIP 1&ndash;7, A/B, 120 &Omega; at both ends</td></tr>
      <tr><td>Two boilers, one device instance</td><td>Same model, same MAC on two trunks</td><td class="hl">Change one board's base</td></tr>
      <tr><td>Temperatures in the wrong unit</td><td>DIP 8</td><td class="hl">On for &deg;F, off for &deg;C</td></tr>
      <tr><td>A Knight's objects don't match this list</td><td>Knight, Armor and SYNC use a ProtoNode gateway</td><td class="hl">Use the object list in Lochinvar's ProtoNode FPC-N54 start-up guide</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Lochinvar Crest BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Lochinvar Crest BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">In Lochinvar's ModBus and BACnet Communication Instructions, 100161012_2000020084 Rev X, section 7 (BACnet memory map for Crest and Hellcat). The table on this page lists the points a BMS uses most.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the device instance of a Crest boiler?<span class="icon">+</span></div>
      <div class="faq-a">The model's base plus the MS/TP MAC address: 610000 for FB 751&ndash;2001, 670000 for FB 2501&ndash;6001 and 680000 for FCB1000&ndash;6000. MAC 50 on an FB 1001 gives 610050. The base can be changed by the integrator.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does my Crest stop following the BMS after a while?<span class="icon">+</span></div>
      <div class="faq-a">Because the BAS timer ran out: when no write arrives within the time set under Main Menu &rarr; Setup &rarr; BAS (5&ndash;120 s), the boiler goes back to its own inputs. Write the configuration and the commands again every few seconds.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I send a temperature setpoint over BACnet?<span class="icon">+</span></div>
      <div class="faq-a">Set bit 2 of AV:0 and write a percentage to AV:2. With the defaults, 20 % (2 V) is 69.8 &deg;F and 100 % (10 V) is 179.6 &deg;F, so 110 &deg;F is 49 %. Read AI:7 to see the setpoint the boiler made of it.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do Knight boilers connect to BACnet?<span class="icon">+</span></div>
      <div class="faq-a">Lochinvar's documents connect Knight, Knight XL, Armor and SYNC boilers through a ProtoNode FPC-N54 gateway, which reads them over Modbus RTU and serves BACnet MS/TP or BACnet/IP, with object numbers of its own. The Crest's MTR-01 BACnet board is native BACnet MS/TP.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which baud rates does the MTR-01 BACnet board support?<span class="icon">+</span></div>
      <div class="faq-a">9600, 19200, 38400 and 76800, set on DIP switches 9 and 10. Use the rate of the rest of the MS/TP trunk.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Lochinvar: <em>ModBus and BACnet Communication Instructions &mdash; Crest FB/OF751&ndash;6001, FCB1000&ndash;6000 &amp; Regent IWH500&ndash;1000</em>, 100161012_2000020084 Rev X, and the <em>ProtoNode FPC-N54 Start-up Guide for Lochinvar</em>, both on <a href="https://www.lochinvar.com/" rel="nofollow noopener" style="color:var(--amber-ink)">lochinvar.com</a>. Check the manual for your boiler's revision before commissioning. Lochinvar, Crest, Knight, Armor and SYNC are trademarks of their owners; ProtoNode belongs to MSA Safety. BACManager is not affiliated with Lochinvar. The pictures on this page are from BACManager connected to a simulated boiler built from the published memory map.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the Crest from your laptop</h2>
  <p>Download the free trial, discover the boiler and open the Crest workspace &mdash; every point by name, status codes as text, commands kept alive. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
