<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Siemens G120P BACnet Points List &amp; Setup (CU230P-2)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="SINAMICS G120P on BACnet MS/TP: macro 110, instance 1 and Max Master 32 from the factory, p2040 and F01910, control-word bits. Free workspace.">
<meta name="keywords" content="G120P BACnet points list, Siemens G120P BACnet, SINAMICS G120P BACnet MSTP, CU230P-2 BACnet, G120P BACnet setup, G120P F01910, SINAMICS BACnet object list, G120P p2025, Siemens drive BACnet, CU230P-2 HVAC BACnet points">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/siemens-g120p-bacnet.html">
<meta property="og:title" content="Siemens G120P BACnet Points List &amp; Setup (CU230P-2)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Siemens SINAMICS G120P (CU230P-2 HVAC/BT) onto a BMS over BACnet MS/TP: macro 110, the address switch, device instance 1 on every drive, Max Master 32, fieldbus monitoring p2040 behind F01910, and the control-word bits before RUN STOP CMD. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/siemens-g120p-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-siemens-g120p.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens G120P BACnet Points List &amp; Setup (CU230P-2)">
<meta name="twitter:description" content="Bring a Siemens SINAMICS G120P (CU230P-2 HVAC/BT) onto a BMS over BACnet MS/TP: macro 110, the address switch, device instance 1 on every drive, Max Master 32, fieldbus monitoring p2040 behind F01910, and the control-word bits before RUN STOP CMD. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-siemens-g120p.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Siemens SINAMICS G120P BACnet Points List and Setup with the CU230P-2",
    "description": "Bring a Siemens SINAMICS G120P (CU230P-2 HVAC/BT) onto a BMS over BACnet MS/TP: macro 110, the address switch, device instance 1 on every drive, Max Master 32, fieldbus monitoring p2040 behind F01910, and the control-word bits before RUN STOP CMD. Free BACManager workspace.",
    "url": "https://bacmanager.com/siemens-g120p-bacnet.html",
    "image": "https://bacmanager.com/og-siemens-g120p.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a SINAMICS G120P?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Select macro 110 (p0015 = 110, &ldquo;BT Mac 10: BACnet MS/TP fieldbus&rdquo;), set the MS/TP address on the address switch or in p2021, set a unique device instance in p2025[0], and power the drive off until all LEDs are dark and on again."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device instance of a G120P?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "1, on every drive (p2025[0]). Max Master is 32 and the baud rate after macro 110 is 38400."
        }
      },
      {
        "@type": "Question",
        "name": "Why does the G120P trip F01910 on BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Fieldbus monitoring p2040 is 1000 ms after macro 110: when no process data reaches the drive within that time it faults with F01910. Set p2040 longer than the gap between your BMS's messages to the drive."
        }
      },
      {
        "@type": "Question",
        "name": "Which object starts the drive?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BV20 RUN STOP CMD is the ON bit of the control word. It works together with BV93 CTL OVERRIDE, BV27 OFF2, BV28 OFF3 and BV26 RUN ENA CMD, which need to be 1; the setpoint is AV17 FREQ SP PCT in percent."
        }
      },
      {
        "@type": "Question",
        "name": "Does the G120P support BACnet/IP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The CU230P-2 speaks BACnet MS/TP on its RS-485 port. Reach it from BACnet/IP through a BACnet router; BACManager also reads MS/TP directly from a USB RS-485 adapter."
        }
      },
      {
        "@type": "Question",
        "name": "Which other G120 control units have BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The function manual describes BACnet MS/TP only for the CU230P-2 HVAC and CU230P-2 BT control units."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Siemens G120P BACnet","item": "https://bacmanager.com/siemens-g120p-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html" aria-current="page">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Siemens G120P BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// siemens &middot; sinamics g120p &middot; cu230p-2 hvac / bt</div>
  <h1>Siemens G120P<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a SINAMICS G120P drive on BACnet MS/TP through the CU230P-2's own RS-485 port: macro 110, the address switch, the device instance that every drive leaves the factory with (1), Max Master 32, the one-second fieldbus monitoring behind fault F01910 &mdash; and the control-word bits that have to be set before RUN STOP CMD does anything. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free G120P workspace</a>
  </div>
  <p class="hero-note">Source: Siemens <em>SINAMICS G120 &hellip; Fieldbuses</em> function manual A5E34229197B AG, edition 11/2020 (FW V4.7 SP13), section 5.5</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet is built into the CU230P-2</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No option card</h3><p>The Control Units CU230P-2 HVAC and CU230P-2 BT speak BACnet MS/TP on their RS-485 port. Other G120 control units do not. For BACnet/IP put a BACnet router in front of the trunk, or read MS/TP directly from a PC &mdash; see <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#9889;</div><h3>Wiring</h3><p>RS-485 up to 1200&nbsp;m. Terminate the first and the last node with the Control Unit's terminating-resistor switch, and keep those two powered. An external 24&nbsp;V supply on the Control Unit keeps the bus alive when the mains is off. The connector pins and switch position are in the CU230P-2 operating instructions.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the drive serves</h3><p>B-ASC: ReadProperty, ReadPropertyMultiple, WriteProperty, SubscribeCOV (32 at most, lost on a restart), dynamic device and object binding, DeviceCommunicationControl. Max APDU 480, <strong>no segmentation</strong>. BTL-listed (BTL-30064).</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Macro 110, then the address and the instance</h2>
  <table class="compare-table">
    <thead><tr><th>Parameter</th><th>Factory / macro 110</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">p0015</td><td>&mdash;</td><td class="hl"><strong>110</strong> &ldquo;BT Mac 10: BACnet MS/TP fieldbus&rdquo; (BOP-2: MAc PAr P15 &rarr; P_F bAc). It sets p2030 = 5 (BACnet), p2020 = 8 (38400 bit/s), p2040 = 1000 ms</td></tr>
      <tr><td class="mono">Address switch / p2021</td><td>0</td><td class="hl">A free MS/TP MAC, 1&ndash;127. The DIP switch wins; p2021 can only be changed with the switch at 0</td></tr>
      <tr><td class="mono">p2025[0] Device instance</td><td><strong>1</strong></td><td class="hl">A device instance unique in the building. Every drive leaves the factory as instance 1</td></tr>
      <tr><td class="mono">p2025[3] Max Master</td><td><strong>32</strong></td><td class="hl">The highest master MAC on the trunk. A drive at MAC 40 is never polled for while this stays 32</td></tr>
      <tr><td class="mono">p2020 Baud rate</td><td>8 = 38400</td><td class="hl">9600&ndash;76800, the trunk's rate</td></tr>
      <tr><td class="mono">p2040 Fieldbus monitoring</td><td><strong>1000 ms</strong></td><td class="hl">0&ndash;1999999 ms. Longer than the gap between your BMS's messages to the drive, with margin; 0 switches it off</td></tr>
      <tr><td class="mono">p2025[1] / [2], p2024[0]</td><td>5 / 3, 6000 ms</td><td class="hl">Max Info Frames, APDU retries, APDU timeout &mdash; usually leave</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">A new address or device name takes effect only after a full power cycle: switch off, <strong>wait until every LED is dark</strong>, switch on. The device name is preset at first power-up and kept in p7610 (also writable through Object_Name). p2027 picks German or English object texts, also after a power cycle. Siemens notes that the drive's &ldquo;unit switchover&rdquo; function is not permitted with BACnet.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// control</div>
  <h2 class="sec-title">The command objects are control-word bits</h2>
  <p class="sec-sub">Each BACnet command object is one bit of the drive's control word r0054, as Siemens' object table lists. Setpoint 1 comes as a percentage in AV17.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Bit</th><th class="hl">To run</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV93</td><td class="mono">CTL OVERRIDE</td><td>r0054.10</td><td class="hl">1 &mdash; control via the fieldbus</td></tr>
      <tr><td class="mono">BV27</td><td class="mono">OFF2</td><td>r0054.1</td><td class="hl">1 &mdash; no coast stop</td></tr>
      <tr><td class="mono">BV28</td><td class="mono">OFF3</td><td>r0054.2</td><td class="hl">1 &mdash; no quick stop</td></tr>
      <tr><td class="mono">BV26</td><td class="mono">RUN ENA CMD</td><td>r0054.3</td><td class="hl">1 &mdash; enable operation</td></tr>
      <tr><td class="mono">BV20</td><td class="mono">RUN STOP CMD</td><td>r0054.0</td><td class="hl">1 &mdash; ON; 0 &mdash; stop on the ramp</td></tr>
      <tr><td class="mono">AV17</td><td class="mono">FREQ SP PCT</td><td>setpoint 1</td><td class="hl">&minus;199.99&hellip;199.99 %</td></tr>
      <tr><td class="mono">BV22</td><td class="mono">FAULT RESET</td><td>r0054.7</td><td class="hl">0 &rarr; 1 acknowledges a fault</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">!</div><h3>Our reading, check it</h3><p>Siemens lists the bits but does not write out the order for BACnet. The &ldquo;To run&rdquo; column is how a SINAMICS control word works: without bit 10 the drive ignores the fieldbus, and bits 1&ndash;3 must be 1 before ON is accepted. Try it on the drive with the motor safe before you rely on it.</p></div>
    <div class="feat"><div class="feat-icon">%</div><h3>AV17 is a percentage</h3><p>Of the reference speed p2000, which BACnet shows as RPM STPT 1 (AV16). With p2000 = 1500 rpm on a 4-pole 50 Hz motor, 100 % is 50 Hz. Check OUT FREQ HZ (AV0) against the drive's own display.</p></div>
    <div class="feat"><div class="feat-icon">&#9995;</div><h3>Hand wins</h3><p>The operator panel's &ldquo;Manual&rdquo; mode has a higher priority than the BACnet override control. BV4 MANUAL AUTO reads AUTO or LOCAL; BV90 LOCAL LOCK can stop the panel from taking over.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">One second, instance 1, Max Master 32</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">1 s</div><h3>Fieldbus monitoring</h3><p>Macro 110 sets p2040 to 1000 ms. If no process data reaches the drive within that time it stops with <strong>F01910</strong>. A BMS that polls a trunk of many drives every few seconds will trip it: Siemens says the more nodes, the longer p2040 must be.</p></div>
    <div class="feat"><div class="feat-icon">#1</div><h3>Every drive is instance 1</h3><p>Out of the box, two G120Ps on one network answer Who-Is with the same device instance. Set p2025[0] on each one before the BMS discovers them.</p></div>
    <div class="feat"><div class="feat-icon">32</div><h3>Max Master 32</h3><p>MS/TP masters pass the token only up to Max Master. With the factory 32 a drive at MAC 33 or above can be invisible to the others; set p2025[3] to the trunk's highest MAC.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The G120P points a BMS uses</h2>
  <p class="sec-sub">Object names as Siemens lists them. C = commandable (priority array), W = writable, R = read only. The drive's parameter is in brackets.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="siemens-g120p-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device G120P-SF1, instance 31010, with its SINAMICS objects listed by name and polled: OUT FREQ HZ, OUTPUT SPEED, CURRENT, POWER, DC BUS VOLT, RUN STOPPED, FAULT, DRIVE READY, RUN STOP CMD, CTL OVERRIDE and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The drive's objects by name in BACManager (simulated drive built from Siemens' object table)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV20 / BV21 / BV22</td><td class="mono">RUN STOP CMD / FWD REV CMD / FAULT RESET</td><td>C</td><td class="hl">ON, reverse, acknowledge (r0054.0 / .11 / .7)</td></tr>
      <tr><td class="mono">BV26 / BV27 / BV28 / BV93</td><td class="mono">RUN ENA CMD / OFF2 / OFF3 / CTL OVERRIDE</td><td>C</td><td class="hl">The other control-word bits (r0054.3 / .1 / .2 / .10)</td></tr>
      <tr><td class="mono">AV17</td><td class="mono">FREQ SP PCT</td><td>C</td><td class="hl">Setpoint 1, %</td></tr>
      <tr><td class="mono">BV0 / BV1</td><td class="mono">RUN STOPPED / FWD REV</td><td>R</td><td class="hl">Running; direction, whatever the command source (r0052.2 / .14)</td></tr>
      <tr><td class="mono">BV2 / BV3</td><td class="mono">FAULT / WARN</td><td>R</td><td class="hl">Fault; warning (r0052.3 / .7)</td></tr>
      <tr><td class="mono">BV4 / BV8 / BV10</td><td class="mono">MANUAL AUTO / AT SETPOINT / DRIVE READY</td><td>R</td><td class="hl">AUTO or LOCAL; setpoint reached; ready</td></tr>
      <tr><td class="mono">AV0 / AV1 / AV2</td><td class="mono">OUT FREQ HZ / OUT FREQ PCT / OUTPUT SPEED</td><td>R</td><td class="hl">Hz, %, rpm</td></tr>
      <tr><td class="mono">AV5 / AV6 / AV7</td><td class="mono">CURRENT / TORQUE / POWER</td><td>R</td><td class="hl">A, N&middot;m, kW (r0027 / r0031 / r0032)</td></tr>
      <tr><td class="mono">AV3 / AV4</td><td class="mono">DC BUS VOLT / OUTPUT VOLT</td><td>R</td><td class="hl">V</td></tr>
      <tr><td class="mono">AV8 / AV9</td><td class="mono">DRIVE TEMP / MOTOR TEMP</td><td>R</td><td class="hl">Heat sink and motor, &deg;C</td></tr>
      <tr><td class="mono">AV10 / AV12</td><td class="mono">KWH NR / INV RUN TIME</td><td>R / W</td><td class="hl">Energy, kWh (cannot be reset); motor hours (write 0 to reset)</td></tr>
      <tr><td class="mono">AV18 / AV19&ndash;22</td><td class="mono">ACT FAULT / PREV FAULT 1&ndash;4</td><td>R</td><td class="hl">Fault numbers, e.g. 1910</td></tr>
      <tr><td class="mono">AV39 / AV40&ndash;41</td><td class="mono">ACT WARN / PREV WARN 1&ndash;2</td><td>R</td><td class="hl">Alarm numbers</td></tr>
      <tr><td class="mono">AV16 / AV30 / AV31</td><td class="mono">RPM STPT 1 / MIN Speed / MAX Speed</td><td>W</td><td class="hl">Reference speed p2000; p1080 / p1082, rpm</td></tr>
      <tr><td class="mono">AV32 / AV33</td><td class="mono">ACCEL TIME / DECEL TIME</td><td>W</td><td class="hl">Ramp times p1120 / p1121, s</td></tr>
      <tr><td class="mono">MSI0&ndash;7 / MSI8&ndash;15</td><td class="mono">fault 1&ndash;8 / warning 1&ndash;8</td><td>R</td><td class="hl">Fault and alarm buffers as multistate values</td></tr>
      <tr><td class="mono">AI0&ndash;1, BI0&ndash;5, BI10&ndash;12</td><td class="mono">ANALOG IN 0&hellip;, DI0 ACT&hellip;, DO0 ACT&hellip;</td><td>R</td><td class="hl">The drive's own I/O</td></tr>
      <tr><td class="mono">BO0&ndash;2, AO0&ndash;1</td><td class="mono">DO0 CMD&hellip;, ANALOG OUT 0&hellip;</td><td>C</td><td class="hl">Relays and analog outputs driven from BACnet</td></tr>
      <tr><td class="mono">BV50&ndash;53, AV5000&ndash;5307</td><td class="mono">ENABLE PID&hellip;, PROP GAIN&hellip;</td><td>C / W</td><td class="hl">The drive's technology controllers</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">With BACnet the drive's analog outputs follow AO0/AO1 from the bus. To put a drive value on an output instead, connect it with p0771 &mdash; then writing that AO returns an error. Which BACnet priority a BMS should command at, and the relinquish defaults, are not in the manual; BACManager writes at priority 8 unless you choose otherwise.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The G120P workspace</h2>
  <p class="sec-sub">One dashboard page for a G120P on a supply fan: the drive faceplate with run, fault and setpoint, the four control-word switches, frequency, speed, current, power, DC link, energy and a trend.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="siemens-g120p-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Siemens SINAMICS G120P on a supply fan: AUTO, no fault, the drive faceplate running at its setpoint with frequency, current and power, the four control-word switches at 1, output frequency, motor speed, current, power and DC link values, and a trend where the frequency ramps up" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">CTL OVERRIDE, OFF2, OFF3, RUN ENA CMD set to 1, then Start and the setpoint from the faceplate; the drive ramps on ACCEL TIME (simulated drive)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the drive</h3><p>On the BACnet tab open MS/TP on the PC's RS-485 port at the trunk's baud rate (or BACnet/IP behind a router) and press Discover. The drive appears with the instance from p2025[0].</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 31010; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Bits first, then Start</h3><p>On the Dashboard press Run, set the four control-word switches to 1, then Start and the setpoint on the faceplate. BACManager keeps reading the drive, so p2040 sees a message at least every poll.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Siemens_SINAMICS_G120P_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Drive stops with F01910</td><td>No process data within p2040 (1000 ms after macro 110)</td><td class="hl">p2040 above the BMS's poll gap, with margin; or 0 if the BMS monitors the drive itself</td></tr>
      <tr><td>RUN STOP CMD written, nothing happens</td><td>CTL OVERRIDE, OFF2, OFF3 or RUN ENA CMD still 0; or the panel is in Manual</td><td class="hl">Set BV93, BV27, BV28, BV26 to 1; check BV4 reads AUTO</td></tr>
      <tr><td>Two drives answer as instance 1</td><td>p2025[0] factory value</td><td class="hl">Set the device instance on every drive</td></tr>
      <tr><td>A drive at a high MAC never appears</td><td>Max Master 32 on the other masters</td><td class="hl">p2025[3] = the trunk's highest MAC, on every master</td></tr>
      <tr><td>New address or name ignored</td><td>Only a full power cycle applies them</td><td class="hl">Power off until all LEDs are dark, then on</td></tr>
      <tr><td>Address p2021 cannot be changed</td><td>The address switch is not at 0</td><td class="hl">Use the switch, or set it to 0 first</td></tr>
      <tr><td>A large ReadPropertyMultiple is refused</td><td>Max APDU 480, no segmentation</td><td class="hl">Fewer properties per request (BACManager splits by itself)</td></tr>
      <tr><td>COV updates stop after a drive restart</td><td>Subscriptions are not kept</td><td class="hl">Subscribe again, or poll those points</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Siemens G120P BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a SINAMICS G120P?<span class="icon">+</span></div>
      <div class="faq-a">Select macro 110 (p0015 = 110, &ldquo;BT Mac 10: BACnet MS/TP fieldbus&rdquo;), set the MS/TP address on the address switch or in p2021, set a unique device instance in p2025[0], and power the drive off until all LEDs are dark and on again.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device instance of a G120P?<span class="icon">+</span></div>
      <div class="faq-a">1, on every drive (p2025[0]). Max Master is 32 and the baud rate after macro 110 is 38400.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does the G120P trip F01910 on BACnet?<span class="icon">+</span></div>
      <div class="faq-a">Fieldbus monitoring p2040 is 1000 ms after macro 110: when no process data reaches the drive within that time it faults with F01910. Set p2040 longer than the gap between your BMS's messages to the drive.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object starts the drive?<span class="icon">+</span></div>
      <div class="faq-a">BV20 RUN STOP CMD is the ON bit of the control word. It works together with BV93 CTL OVERRIDE, BV27 OFF2, BV28 OFF3 and BV26 RUN ENA CMD, which need to be 1; the setpoint is AV17 FREQ SP PCT in percent.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the G120P support BACnet/IP?<span class="icon">+</span></div>
      <div class="faq-a">The CU230P-2 speaks BACnet MS/TP on its RS-485 port. Reach it from BACnet/IP through a BACnet router; BACManager also reads MS/TP directly from a USB RS-485 adapter.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which other G120 control units have BACnet?<span class="icon">+</span></div>
      <div class="faq-a">The function manual describes BACnet MS/TP only for the CU230P-2 HVAC and CU230P-2 BT control units.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Siemens AG: <em>SINAMICS G120, G120P, G120C, G110M, G115D &mdash; Fieldbuses, Function Manual</em>, edition 11/2020, firmware V4.7 SP13, A5E34229197B AG, section 5.5 &ldquo;Communication via BACnet MS/TP&rdquo;, and BTL listing BTL-30064 for the CU230P-2 HVAC and BT. Get the manual from <a href="https://support.industry.siemens.com/" rel="nofollow noopener" style="color:var(--amber-ink)">Siemens Industry Online Support</a> and check it against your drive's firmware. The run order of the control-word bits is our reading of the control word, not a Siemens statement. Siemens and SINAMICS are trademarks of Siemens AG; BACManager is not affiliated with Siemens. The pictures on this page are from BACManager connected to a simulated drive built from the published object table.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the G120P from your laptop</h2>
  <p>Download the free trial, discover the drive and open the G120P workspace &mdash; every point by name, the control-word bits on switches. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
