<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Swegon GOLD BACnet Points List &amp; Setup (IQlogic)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Swegon GOLD on BACnet/IP: 10.200.1.1 and Device ID 0 from the factory, MV 793 start/stop/speed, the Gen E points list. Free workspace.">
<meta name="keywords" content="Swegon GOLD BACnet points list, Swegon GOLD BACnet, GOLD IQlogic BACnet, Swegon GOLD BACnet IP setup, Swegon GOLD device ID, Swegon GOLD object list, GOLD RX BACnet, Swegon AHU BACnet, Swegon GOLD MV 793, Swegon GOLD EDE">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/swegon-gold-bacnet.html">
<meta property="og:title" content="Swegon GOLD BACnet Points List &amp; Setup (IQlogic)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Swegon GOLD air handling unit (IQlogic) onto a BMS over its built-in BACnet/IP: External Port B at 10.200.1.1 and Device ID 0 on every unit, MV 793 Communication operation level for start, stop and speed, and the Generation E points list with how to check a newer unit. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/swegon-gold-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-swegon-gold.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon GOLD BACnet Points List &amp; Setup (IQlogic)">
<meta name="twitter:description" content="Bring a Swegon GOLD air handling unit (IQlogic) onto a BMS over its built-in BACnet/IP: External Port B at 10.200.1.1 and Device ID 0 on every unit, MV 793 Communication operation level for start, stop and speed, and the Generation E points list with how to check a newer unit. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-swegon-gold.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Swegon GOLD BACnet Points List and Setup with IQlogic",
    "description": "Bring a Swegon GOLD air handling unit (IQlogic) onto a BMS over its built-in BACnet/IP: External Port B at 10.200.1.1 and Device ID 0 on every unit, MV 793 Communication operation level for start, stop and speed, and the Generation E points list with how to check a newer unit. Free BACManager workspace.",
    "url": "https://bacmanager.com/swegon-gold-bacnet.html",
    "image": "https://bacmanager.com/og-swegon-gold.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a Swegon GOLD?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BACnet/IP is built in. In the Communication menu (hand-held terminal or web page) give External Port B an address in the BMS network and set a unique Device ID under BACnet IP; the port is 47808. The manual lists no separate BACnet on/off setting."
        }
      },
      {
        "@type": "Question",
        "name": "What are the GOLD's default IP address and device instance?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "External Port B is 10.200.1.1 with mask 255.255.255.0 and DHCP off; the BACnet Device ID is 0 and the UDP port 47808 — the same on every unit."
        }
      },
      {
        "@type": "Question",
        "name": "Which BACnet object starts and stops a GOLD?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "MV 793 Communication operation level: 1 Auto, 2 Total stop, 3 Low speed, 4 High speed, 5 Normal stop, 6 Extended normal stop. MI 592 Operation level shows the state the unit is actually in and its source."
        }
      },
      {
        "@type": "Question",
        "name": "Is there a BACnet points list for GOLD version F or G?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "We found none published. Swegon's public list is for Generation E, program version 1.10 and newer. On an F or G unit, read the object list from the unit and compare, or ask Swegon for the EDE file of your program version."
        }
      },
      {
        "@type": "Question",
        "name": "Does the GOLD support BACnet MS/TP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. The PICS lists BACnet/IP as the only data link. The unit's EIA-485 port speaks Modbus, EXOline, Metasys N2 Open or LON."
        }
      },
      {
        "@type": "Question",
        "name": "How do I read and reset GOLD alarms over BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BI 13 and BI 14 show any A- or B-class alarm, AI 604&ndash;613 the triggered alarm numbers, and each alarm also has its own binary input from BI 501. BV 1 Alarm reset resets all active alarms. The unit also sends alarm notifications through notification classes 0 (A) and 1 (B)."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Swegon GOLD BACnet","item": "https://bacmanager.com/swegon-gold-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html" aria-current="page">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Swegon GOLD BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// swegon &middot; gold air handling unit &middot; iqlogic &middot; bacnet/ip</div>
  <h1>Swegon GOLD<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to bring a Swegon GOLD air handling unit onto a BMS through the BACnet/IP that is built into its IQlogic control: the External Port B address every unit leaves the factory with (10.200.1.1), the Device ID that is 0 on every unit, the one object that starts, stops and switches speed (MV 793), the points a BMS uses &mdash; and which generation the published object list belongs to. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free GOLD workspace</a>
  </div>
  <p class="hero-note">Sources: Swegon <em>BACnet IP GOLD RX/PX/CX/SD, Generation E</em> (GOLD_E_BACnet_150316, 2015-03-16), <em>Swegon GOLD BACnet PICS Version E</em> (2014-04-29) and the GOLD version F/G function manual GB.GOLDSKFFI.20260610 (program 2.47)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet/IP is in the unit &mdash; the list is Generation E</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No gateway</h3><p>GOLD RX, PX, CX and SD units speak BACnet/IP on the control unit's Ethernet port, which the menus call <strong>External Port B</strong>. The PICS lists BACnet/IP as the only data link: there is no BACnet MS/TP. The unit's EIA-485 port offers Modbus (factory), EXOline, Metasys N2 Open or LON instead. Swegon's &ldquo;BACnet gateway&rdquo; documents are for other products, not GOLD.</p></div>
    <div class="feat"><div class="feat-icon">E</div><h3>Which generation</h3><p>GOLD has been sold as version E (2013&ndash;2017), F (from 2017) and now F/G. Swegon's published BACnet object list is for <strong>Generation E, program version 1.10 and newer</strong>. We found no public object list or EDE file for F or G. The points below are from the Generation E list; on a newer unit, read the unit's own object list and compare, or ask Swegon for the EDE file of your program version.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the unit serves</h3><p>Swegon calls GOLD a B-AAC. ReadProperty(Multiple), WriteProperty(Multiple), COV, alarm and event notifications with acknowledge and GetEventInformation, an internal schedule, time synchronisation and reinitialize. Segmented requests and responses, window 32. Vendor ID 300, protocol revision 12. Max APDU and a BTL listing: not given in the documents we found.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Communication menu: the address and the Device ID</h2>
  <p class="sec-sub">On the IQnavigator hand-held terminal or the unit's web page, under <span class="mono">Communication</span>. Factory settings as the F/G function manual (program 2.47) lists them.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Factory</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">External Port B &rarr; DHCP</td><td>Off</td><td class="hl">Usually off: a BMS wants a fixed address</td></tr>
      <tr><td class="mono">External Port B &rarr; IP address</td><td><strong>10.200.1.1</strong></td><td class="hl">A free address in the BMS network. Every unit leaves the factory with this one</td></tr>
      <tr><td class="mono">Net mask / Default GATEWAY</td><td>255.255.255.0 / 0.0.0.0</td><td class="hl">The BMS network's mask; a gateway when the BMS is in another subnet</td></tr>
      <tr><td class="mono">BACnet IP &rarr; Device ID</td><td><strong>0</strong></td><td class="hl">A device instance unique in the building</td></tr>
      <tr><td class="mono">BACnet IP &rarr; Port number</td><td>47808</td><td class="hl">Leave, unless the site uses another UDP port</td></tr>
      <tr><td class="mono">BACnet IP &rarr; Network number Ext. B / Internal network number A</td><td>0 / 0</td><td class="hl">Listed without an explanation in the manual; leave unless your BACnet network plan gives numbers</td></tr>
      <tr><td class="mono">Operation level communication</td><td>Inactive</td><td class="hl">The same choices as MV 793, with Inactive in place of Auto; whether it is the same setting is not stated &mdash; see below</td></tr>
      <tr><td class="mono">Time and date &rarr; Time source</td><td>&mdash;</td><td class="hl">Manual, SNTP or BACnet</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The manual has no separate on/off switch for BACnet/IP, and does not say whether a changed address needs a restart &mdash; check the address answers before you leave the unit. Base setting saves and loads both the unit's settings and its communication settings (internal memory, SD card or USB stick). On units with program 2.47 delivered after August 2025 the local and installation logins of the web page are off by default; the service password is on a label on the control board and differs for every unit.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// control</div>
  <h2 class="sec-title">One object runs the unit: MV 793</h2>
  <p class="sec-sub">Communication operation level is a commandable multi-state value. Operation level (MI 592) reads back what the unit actually does and why.</p>
  <table class="compare-table">
    <thead><tr><th>MV 793 state</th><th>Meaning</th><th class="hl">MI 592 then reads</th></tr></thead>
    <tbody>
      <tr><td class="mono">1 Auto</td><td>Default. The BMS does not command the speed</td><td class="hl">Whatever the timer or another source decides, e.g. 24 Time channel low speed</td></tr>
      <tr><td class="mono">2 Total stop</td><td>Stopped; no internal automatic function or external command can start it</td><td class="hl">5 Communication total stop</td></tr>
      <tr><td class="mono">3 Low speed</td><td>Runs at the low speed set points</td><td class="hl">23 Communication low speed</td></tr>
      <tr><td class="mono">4 High speed</td><td>Runs at the high speed set points</td><td class="hl">30 Communication high speed</td></tr>
      <tr><td class="mono">5 Normal stop</td><td>Stopped, but internal and external automatic functions may start it</td><td class="hl">6 Communication normal stop</td></tr>
      <tr><td class="mono">6 Extended normal stop</td><td>As normal stop, except summer night cooling</td><td class="hl">7 Communication extended normal stop</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">!</div><h3>Auto is our reading</h3><p>The Generation E list calls state 1 &ldquo;Auto&rdquo;; the F/G terminal menu calls the factory setting &ldquo;Inactive&rdquo;. Neither document says in words what it hands control back to. We read it as &ldquo;communication does not decide&rdquo;; watch MI 592 after writing it.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Which priority</h3><p>The analog, binary and multi-state values carry a priority array and a relinquish default, but Swegon gives no recommended priority. BACManager writes at priority 8 unless you choose otherwise. A value written stays until it is relinquished &mdash; see <a href="/bacnet-priority-array.html" style="color:var(--amber-ink)">the priority array explained</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#9881;</div><h3>Set points depend on each other</h3><p>The low speed air flow set point (AV 3) can go no higher than the high speed one (AV 5), which can go no higher than the max speed one (AV 7). Raise high speed first. Supply air temperature set point AV 132: 10&ndash;40&nbsp;&deg;C, default 21, used in SA regulation mode (MV 115 = 4).</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Device ID 0, 10.200.1.1, Total stop</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">#0</div><h3>Every unit is Device ID 0</h3><p>Two GOLD units on one network answer Who-Is with the same device instance until someone sets it. Give each unit its own Device ID before the BMS discovers them.</p></div>
    <div class="feat"><div class="feat-icon">IP</div><h3>Every unit is 10.200.1.1</h3><p>External Port B is static 10.200.1.1/24 from the factory. A second new unit on the same switch is an address conflict, and a BMS in another subnet will not find either one. Set the address first.</p></div>
    <div class="feat"><div class="feat-icon">&#9632;</div><h3>Total stop means total</h3><p>Written from the BMS, Total stop also keeps the unit's own automatic functions from starting it. Use Normal stop when night heating or cooling should still run, and remember a value at priority 8 outlives the BMS that wrote it.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The GOLD points a BMS uses</h2>
  <p class="sec-sub">From Swegon's <strong>Generation E</strong> list (program version 1.10 and newer), object names as Swegon writes them. C = commandable (priority array), R = read only. On F or G units, check each one against the unit's object list.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="swegon-gold-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device GOLD-AHU1, instance 20101, with its Swegon GOLD objects listed by name and polled: SA Temperature, EA Temperature, Outdoor temperature, SA Air flow, EA Air flow, SA Fan level, Heat exchanger regulator level, Operation level, Communication operation level, A-alarm active and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The unit's objects by name in BACManager (simulated unit built from Swegon's Generation E object list)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">MV 793</td><td class="mono">Communication operation level</td><td>C</td><td class="hl">1 Auto, 2 Total stop, 3 Low speed, 4 High speed, 5 Normal stop, 6 Extended normal stop</td></tr>
      <tr><td class="mono">MI 592</td><td class="mono">Operation level</td><td>R</td><td class="hl">What the unit runs at and why, 41 states (manual, external, communication, time channel&hellip;)</td></tr>
      <tr><td class="mono">BI 1 / 2 / 3 / 4</td><td class="mono">Operation active / Damper operation active / Low speed operation active / High speed operation active</td><td>R</td><td class="hl">Run and speed status</td></tr>
      <tr><td class="mono">BI 13 / BI 14</td><td class="mono">A-alarm active / B-alarm active</td><td>R</td><td class="hl">Any alarm of priority class A / B</td></tr>
      <tr><td class="mono">AI 604&ndash;613</td><td class="mono">Triggered alarm #1&hellip;#10</td><td>R</td><td class="hl">(group &minus; 1) &times; 15 + number in group; 0 = none</td></tr>
      <tr><td class="mono">BV 1</td><td class="mono">Alarm reset</td><td>C</td><td class="hl">Resets all active alarms</td></tr>
      <tr><td class="mono">AI 64 / 66 / 68</td><td class="mono">SA Temperature / EA Temperature / EA Regulation temperature</td><td>R</td><td class="hl">&deg;C, &minus;55&hellip;125</td></tr>
      <tr><td class="mono">AI 73 / 74</td><td class="mono">Outdoor temperature / Outdoor regulation temperature</td><td>R</td><td class="hl">&deg;C</td></tr>
      <tr><td class="mono">AV 132</td><td class="mono">SA temperature set point</td><td>C</td><td class="hl">10&ndash;40 &deg;C, default 21 (SA regulation mode)</td></tr>
      <tr><td class="mono">AV 135 / 136 / 137</td><td class="mono">EA/Room temperature set point / SA min temp set point / SA max temp set point</td><td>C</td><td class="hl">EA/room regulation: default 21, 16, 28 &deg;C</td></tr>
      <tr><td class="mono">MV 115</td><td class="mono">Temperature regulation mode</td><td>C</td><td class="hl">1 Inactive, 2 ERS-1, 3 ERS-2, 4 SA (default), 5 EA, 6 ORS, 7 ORE</td></tr>
      <tr><td class="mono">AI 4 / AI 6</td><td class="mono">SA Air flow / EA Air flow</td><td>R</td><td class="hl">l/s</td></tr>
      <tr><td class="mono">AV 3 / 4, AV 5 / 6</td><td class="mono">SA / EA low speed air flow set point, SA / EA high speed air flow set point</td><td>C</td><td class="hl">l/s; low &le; high &le; max (AV 7 / 8)</td></tr>
      <tr><td class="mono">AI 8 / 10, AV 19&ndash;22</td><td class="mono">SA / EA Duct pressure, low / high speed pressure set points</td><td>R / C</td><td class="hl">Pa, for pressure regulation</td></tr>
      <tr><td class="mono">MV 1 / MV 2</td><td class="mono">SA / EA Fan regulation mode</td><td>C</td><td class="hl">1 Air flow reg., 2 Pressure reg., 3 Demand reg., 4 Slave controlled</td></tr>
      <tr><td class="mono">AI 37&ndash;46</td><td class="mono">SA / EA Fan level, Fan speed, Voltage, Fan current, Fan power</td><td>R</td><td class="hl">%, rpm, V, A, kW</td></tr>
      <tr><td class="mono">AI 47 / 48 + AI 49 / 50</td><td class="mono">SA / EA Fan kWh + SA / EA Fan MWh</td><td>R</td><td class="hl">kWh counts 0&ndash;9999; read MWh with it</td></tr>
      <tr><td class="mono">AI 63</td><td class="mono">SFP</td><td>R</td><td class="hl">Specific fan power, kW/(m&sup3;/s)</td></tr>
      <tr><td class="mono">AI 27 / 28, AI 29 / 30</td><td class="mono">SA / EA AHU filter pressure level / alarm limit</td><td>R</td><td class="hl">Pa; settings AV 103 / 104, 30&ndash;500, default 100</td></tr>
      <tr><td class="mono">AI 91 / 94 / 101</td><td class="mono">Heat exchanger regulator level / Reheat regulator level / Cool regulator level</td><td>R</td><td class="hl">Heat recovery, reheat and cooling, %</td></tr>
      <tr><td class="mono">AI 105 / 106</td><td class="mono">RHX operation level / RHX efficiency</td><td>R</td><td class="hl">Rotary heat exchanger, %</td></tr>
      <tr><td class="mono">BI 38 / 43 / 44</td><td class="mono">Re-heat output / Cool output 1 / Cool output 2</td><td>R</td><td class="hl">Relay outputs</td></tr>
      <tr><td class="mono">BI 501&hellip;</td><td class="mono">Alarm group:number</td><td>R</td><td class="hl">One object per alarm, e.g. BI 892 Alarm 27:2, AHU filter supply air dirty</td></tr>
      <tr><td class="mono">Schedule 0, Calendar 0 / 1</td><td class="mono">Schedule #1, Calendar #1 / #2</td><td>C</td><td class="hl">Values 1 Total stop, 2 Low, 3 High, 4 Normal stop, 5 Extended normal stop; 6 times a day, 2 exceptions; 10 dates per calendar</td></tr>
      <tr><td class="mono">Notification Class 0 / 1 / 3 / 10 / 11</td><td class="mono">NC 00 A-Alarm, NC 01 B-Alarm&hellip;</td><td>&mdash;</td><td class="hl">A-alarm, B-alarm, alarms in BACnet objects, info message, events</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The full Generation E list runs to 60 pages: pre-filters and end filters, pre-heat, extra regulation sequences, Xzone, ReCO2, humidity, COOL DX, SMART Link and MIRU zone controls. Much of it concerns optional functions. BACManager reads the schedule and calendars into its editor, and can receive the unit's alarm notifications and acknowledge them; the PC must be a recipient in the notification class for that.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The GOLD workspace</h2>
  <p class="sec-sub">One dashboard page for a GOLD with heat wheel, reheat and cooling: the unit with outdoor and supply air, air flow, cooling and reheat levels; both fans with flow, level and current; operation level, A- and B-alarm; and the BMS commands at priority 8.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="swegon-gold-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Swegon GOLD air handling unit: operation level Communication high speed, no A-alarm, the AHU drawing with outdoor and supply air temperature, supply air flow and the cooling and reheat levels, the supply and extract air fans running with air flow, fan level and current, Communication operation level, temperature and air flow set points at priority 8, and a trend of supply air, its set point and the outdoor temperature" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Communication operation level set to High speed from the page: the fans ramp to the high speed air flow set points while the supply air holds its set point (simulated unit)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the unit</h3><p>On the BACnet tab open BACnet/IP on the PC's network card in the unit's subnet and press Discover. From another subnet, register with the site's BBMD as a foreign device. The unit appears with its Device ID.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 20101; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run</h3><p>On the Dashboard press Run. The commands write at priority 8 only in Run mode and only after the unit has answered. Set MV 793 back to Auto to hand the unit back to its own timer.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Swegon_GOLD_AHU_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Discover finds nothing</td><td>External Port B still on 10.200.1.1/24, the BMS in another subnet</td><td class="hl">Set the unit's address, mask and gateway; across routers use a BBMD</td></tr>
      <tr><td>Two units answer as instance 0</td><td>Device ID factory value</td><td class="hl">Set the Device ID on every unit</td></tr>
      <tr><td>Address conflict when the second unit is connected</td><td>Both are 10.200.1.1</td><td class="hl">Address each unit before it goes on the shared network</td></tr>
      <tr><td>Unit will not start, from the BMS or its timer</td><td>MV 793 left at Total stop, or a stop from the terminal or a digital input</td><td class="hl">Read MI 592: 3 manual, 4 external, 5 communication, 8 time channel total stop</td></tr>
      <tr><td>Low speed air flow will not go higher</td><td>AV 3 is limited by the high speed set point AV 5</td><td class="hl">Raise AV 5 first (and AV 7 above it if needed)</td></tr>
      <tr><td>An object from this list is missing</td><td>Function not configured, or an F/G unit whose list differs</td><td class="hl">Read the unit's object list by name; ask Swegon for the EDE of your program version</td></tr>
      <tr><td>Fan energy drops back to a small number</td><td>The kWh object counts only to 9999</td><td class="hl">Read the MWh object with it</td></tr>
      <tr><td>Web page login refused on a new unit</td><td>Program 2.47, delivered after August 2025: local and installation logins off</td><td class="hl">Use the service password from the label on the control board</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Swegon GOLD BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a Swegon GOLD?<span class="icon">+</span></div>
      <div class="faq-a">BACnet/IP is built in. In the Communication menu (hand-held terminal or web page) give External Port B an address in the BMS network and set a unique Device ID under BACnet IP; the port is 47808. The manual lists no separate BACnet on/off setting.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What are the GOLD's default IP address and device instance?<span class="icon">+</span></div>
      <div class="faq-a">External Port B is 10.200.1.1 with mask 255.255.255.0 and DHCP off; the BACnet Device ID is 0 and the UDP port 47808 &mdash; the same on every unit.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which BACnet object starts and stops a GOLD?<span class="icon">+</span></div>
      <div class="faq-a">MV 793 Communication operation level: 1 Auto, 2 Total stop, 3 Low speed, 4 High speed, 5 Normal stop, 6 Extended normal stop. MI 592 Operation level shows the state the unit is actually in and its source.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Is there a BACnet points list for GOLD version F or G?<span class="icon">+</span></div>
      <div class="faq-a">We found none published. Swegon's public list is for Generation E, program version 1.10 and newer. On an F or G unit, read the object list from the unit and compare, or ask Swegon for the EDE file of your program version.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the GOLD support BACnet MS/TP?<span class="icon">+</span></div>
      <div class="faq-a">No. The PICS lists BACnet/IP as the only data link. The unit's EIA-485 port speaks Modbus, EXOline, Metasys N2 Open or LON.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I read and reset GOLD alarms over BACnet?<span class="icon">+</span></div>
      <div class="faq-a">BI 13 and BI 14 show any A- or B-class alarm, AI 604&ndash;613 the triggered alarm numbers, and each alarm also has its own binary input from BI 501. BV 1 Alarm reset resets all active alarms. The unit also sends alarm notifications through notification classes 0 (A) and 1 (B).</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Swegon AB: <em>BACnet IP GOLD RX/PX/CX/SD, Generation E &mdash; applicable to program version 1.10 and newer versions</em>, GOLD_E_BACnet_150316 (16 March 2015); <em>Swegon GOLD BACnet PICS Version E</em>, 29 April 2014 (application software 1.11); and <em>GOLD Air Handling Unit, Function manual, installation, GOLD RX/PX/CX/SD version F/G, program version 2.47 and newer</em>, GB.GOLDSKFFI.20260610. Get the documents from <a href="https://www.swegon.com/" rel="nofollow noopener" style="color:var(--amber-ink)">swegon.com</a> and check them against your unit's program version. The points list is Generation E; for F and G units no public object list was found. What MV 793 &ldquo;Auto&rdquo; hands back to is our reading, not a Swegon statement. Swegon, GOLD and IQlogic are trademarks of Swegon AB; BACManager is not affiliated with Swegon. The pictures on this page are from BACManager connected to a simulated unit built from the published Generation E object list.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the GOLD from your laptop</h2>
  <p>Download the free trial, discover the unit and open the GOLD workspace &mdash; every point by name, start, stop and speed at priority 8. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.11/BACManager.Setup.1.4.11.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
<script src="/count.js" defer></script>
</body>
</html>
