<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Systemair Access BACnet Points List &amp; Setup (Geniox)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Systemair AHU with Access on BACnet/IP: switch it on, device ID, the 5.5 EDE points list, temperatures without units, BMS watchdog. Free workspace.">
<meta name="keywords" content="Systemair Access BACnet points list, Systemair BACnet, Systemair Access BACnet, Geniox BACnet, Topvex BACnet, Systemair AHU BACnet points, Systemair Access EDE, Access controller BACnet setup, Systemair BACnet device ID, Systemair Access BMS integration">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/systemair-access-bacnet.html">
<meta property="og:title" content="Systemair Access BACnet Points List &amp; Setup (Geniox)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Systemair air handling unit (Geniox, Topvex) with the Access controller onto a BMS over BACnet/IP: BACnet/IP off on delivery, a device ID with no default, the 1201-object Access 5.5 EDE, temperatures exported without units, the BMS watchdog and which setpoint applies. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/systemair-access-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-systemair-access.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Systemair Access BACnet Points List &amp; Setup (Geniox)">
<meta name="twitter:description" content="Bring a Systemair air handling unit (Geniox, Topvex) with the Access controller onto a BMS over BACnet/IP: BACnet/IP off on delivery, a device ID with no default, the 1201-object Access 5.5 EDE, temperatures exported without units, the BMS watchdog and which setpoint applies. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-systemair-access.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Systemair Access BACnet Points List and Setup for Geniox and Topvex AHUs",
    "description": "Bring a Systemair air handling unit (Geniox, Topvex) with the Access controller onto a BMS over BACnet/IP: BACnet/IP off on delivery, a device ID with no default, the 1201-object Access 5.5 EDE, temperatures exported without units, the BMS watchdog and which setpoint applies. Free BACManager workspace.",
    "url": "https://bacmanager.com/systemair-access-bacnet.html",
    "image": "https://bacmanager.com/og-systemair-access.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a Systemair Access controller?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In the controller's web interface go to Configuration → Communication → BACnet and set BACnet/IP to Yes. Give the unit a unique BACnet device ID and a device name, keep UDP port 47808, and enter a BBMD address only if the BMS is on another subnet. BACnet is off on delivery."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device ID of an Access controller?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Systemair does not state one; the manual only says the ID must be unique. The EDE file Systemair ships shows 114112, which looks like the instance of the controller it was exported from. Read the ID in the web interface or with a Discover, and set your own."
        }
      },
      {
        "@type": "Question",
        "name": "Where is the Systemair Access BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "On Systemair's Access software download page: &ldquo;Access 5.x Modbus variables and BACnet objects&rdquo; (or the 4.x zip for older units). For 5.5-1-01 it holds an EDE object list with 1201 objects, the state texts, the unit codes and the Modbus signal list."
        }
      },
      {
        "@type": "Question",
        "name": "Which object starts and stops the air handling unit?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "AirUnitAutoMode (MV12): 1 OFF, 3 AUTO on the time schedule, 4&ndash;6 a fixed speed. AirUnitServiceStop (MV32) and ExternalControl (MV31) can also stop it. UnitMode (MV15) shows what it is doing, and UnitModeControl (MV16) shows why."
        }
      },
      {
        "@type": "Question",
        "name": "Why do the temperatures come without a unit?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The Access EDE exports temperatures, pressures and flows with unit code 95 (no units), and the value follows the units chosen in the controller's preference setting. Tell the BMS which unit that is."
        }
      },
      {
        "@type": "Question",
        "name": "Does the Access controller support BACnet MS/TP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Systemair's communication manual describes BACnet/IP over the controller's TCP/IP port and says nothing about MS/TP. For an MS/TP-only BMS, put a BACnet router between the two."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Systemair Access BACnet","item": "https://bacmanager.com/systemair-access-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html" aria-current="page">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Systemair Access BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// systemair &middot; access controller &middot; geniox, topvex &middot; bacnet/ip</div>
  <h1>Systemair Access<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to bring a Systemair air handling unit with the Access controller onto a BMS over BACnet/IP: switching BACnet/IP on (it leaves the factory off), the device ID that Systemair gives no default for, the 1201-object EDE list for Access 5.5, the temperatures that arrive without a unit, the BMS watchdog &mdash; and which setpoint the unit actually uses. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free Access AHU workspace</a>
  </div>
  <p class="hero-note">Sources: Systemair &ldquo;Access 5.x Modbus variables and BACnet objects&rdquo; (communication document 5.5-1-01 build 411) and the Access communication manual 153831-A011</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet/IP is built into the Access controller</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>Ethernet, no gateway</h3><p>The Access controller talks BACnet/IP on its own TCP/IP port. Access 4.0-1-05 brought BACnet as an application specific controller (B-ASC). From 4.3-1-00 it is an advanced application controller (B-AAC). Systemair's communication manual describes BACnet/IP only, with nothing on MS/TP.</p></div>
    <div class="feat"><div class="feat-icon">i</div><h3>Know your software version</h3><p>Press the &ldquo;i&rdquo; button on the Access home page. The object lists for <strong>Access 4.x and 5.x are different</strong>, so download the zip that matches your unit. Systemair's download page also says that an upgrade to 5.5 from an earlier 5.x is not available yet; support is planned for the second half of 2026.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What Systemair publishes</h3><p>An EDE object list (1201 objects for 5.5-1-01) with state texts and unit codes, and a Modbus signal list that gives defaults. We found no PICS: BIBBs, segmentation, max APDU and protocol revision are not published. Older Systemair units with a Corrigo E controller are not covered here.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Configuration &rarr; Communication &rarr; BACnet</h2>
  <p class="sec-sub">You change these in the controller's web interface, or through the NaviPad, which opens the same pages.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>On delivery</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">BACnet/IP</td><td><strong>No</strong></td><td class="hl"><strong>Yes</strong>. BACnet is switched off until you do this</td></tr>
      <tr><td class="mono">BACnet device ID</td><td>not given</td><td class="hl">A device instance that no other device in the building uses. Systemair says the ID has to be unique but does not give a default</td></tr>
      <tr><td class="mono">BACnet device name</td><td>not given</td><td class="hl">A name the BMS will list, e.g. the AHU tag</td></tr>
      <tr><td class="mono">BACnet/IP UDP port number</td><td>47808</td><td class="hl">Leave it at 47808 unless the site uses a different port</td></tr>
      <tr><td class="mono">BBMD address</td><td>&mdash;</td><td class="hl">Only when the BMS is on another IP subnet. Enter it as host:port, e.g. 10.100.50.99:47808, or name:47808 if DNS is set up</td></tr>
      <tr><td class="mono">Communication &rarr; Ethernet</td><td>DHCP or static (not stated)</td><td class="hl">A static IP, mask, gateway and DNS for a BMS network. With no DHCP server the controller falls back to an Auto-IP address, 169.254.x.y</td></tr>
      <tr><td class="mono">System settings &rarr; Communication &rarr; BMS watchdog</td><td>BMS protocol <strong>None</strong>, 60 s</td><td class="hl">BACnet, with a timeout of 10&ndash;3600 s. Use it when the BMS writes values that the unit depends on</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The EDE file that Systemair ships shows the instance 114112 in its device column and names the Device object &ldquo;Access&rdquo;. Treat that as the instance of the controller the file was exported from, not as a factory value: read the ID in the web interface or with a Discover. If the BMS reaches the unit through a router, the BBMD entry lets the controller be found from the other subnet. BACManager can also register itself as a foreign device with the site's BBMD.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the unit</div>
  <h2 class="sec-title">Settings, not commands</h2>
  <p class="sec-sub">Systemair's object list does not say which BACnet objects can be written: the EDE &ldquo;settable&rdquo; column is N for all 1201 rows. In the Modbus list the same signals are split into settings (S_ prefix: holding registers and coils) and actual values (A_: input registers). The table uses that split. Check every write on the unit.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Default</th><th class="hl">What it does</th></tr></thead>
    <tbody>
      <tr><td class="mono">MV12</td><td class="mono">AirUnitAutoMode</td><td>&mdash;</td><td class="hl">Running mode: 1 OFF, 2 Manual, 3 AUTO (time schedule), 4 Low speed, 5 Normal speed, 6 High speed. It is in the EDE but not in the Modbus list</td></tr>
      <tr><td class="mono">AV39</td><td class="mono">SupplySetpoint</td><td>18 &deg;C</td><td class="hl">The supply air setpoint for <em>constant supply air</em> temperature control</td></tr>
      <tr><td class="mono">MV14</td><td class="mono">VentControl</td><td>0 in the Modbus list = Const.supply air</td><td class="hl">Selects the temperature control mode (nine choices: outdoor-compensated, cascade room, extract&hellip;). The mode decides which setpoint applies</td></tr>
      <tr><td class="mono">MV31</td><td class="mono">ExternalControl</td><td>No External control</td><td class="hl">Extended run at low/normal/high speed, external stop, free cooling, recirculation</td></tr>
      <tr><td class="mono">MV32</td><td class="mono">AirUnitServiceStop</td><td>&mdash;</td><td class="hl">No/Yes. Systemair describes it as a stop &ldquo;with No 1 prio&rdquo;</td></tr>
      <tr><td class="mono">AV47&ndash;49 / AV50&ndash;52</td><td class="mono">SAF&hellip; / EAFLow/Normal/HighSpeedPressure</td><td>250 / 500 / 750 Pa</td><td class="hl">Duct pressure setpoints for each fan speed</td></tr>
      <tr><td class="mono">AV170</td><td class="mono">CO2Setpoint</td><td>1000</td><td class="hl">CO2 setpoint, ppm</td></tr>
      <tr><td class="mono">AV466</td><td class="mono">BMS_OutDoorTemp</td><td>0 &deg;C</td><td class="hl">Outdoor temperature written by the BMS. It is used only when the outdoor-temperature input is set to Device = BMS</td></tr>
      <tr><td class="mono">BV8 / BV6</td><td class="mono">AlaAcknowAll / FilterAlarmReset</td><td>0</td><td class="hl">Acknowledge all alarms; reset the filter alarm counter</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">SP</div><h3>Read the setpoint in use</h3><p>SupplySetpoint (AV39) only applies in constant supply air mode. In the other modes the unit works out its own setpoint, from outdoor compensation, a room or extract cascade, or a speed offset. Watch <span class="mono">SupplyPID_SetP</span> (AV273), the setpoint actually in use, and not only the one you wrote.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Priority: not given</h3><p>Systemair does not say whether these objects have a priority array, or which priority a BMS should write at. BACManager writes at priority 8 unless you choose another. Read the value back after writing, and see <a href="/bacnet-priority-array.html" style="color:var(--amber-ink)">the priority array explained</a> for how to hand a point back.</p></div>
    <div class="feat"><div class="feat-icon">&#9201;</div><h3>Values from the BMS expire</h3><p>Once the BMS watchdog is set to BACnet, a quiet period longer than the timeout makes every value written by the BMS invalid and raises a watchdog alarm (class C, no action, by default). The BMS outdoor temperature gets a sensor-error alarm too. BACManager's per-tag &ldquo;Refresh (s)&rdquo; can rewrite AV466 regularly.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Off on delivery, no units, two object lists</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">Off</div><h3>BACnet/IP is off</h3><p>A new unit does not answer Who-Is until <span class="mono">BACnet/IP</span> is set to Yes, however good the network is. It is the first thing to check when Discover finds nothing.</p></div>
    <div class="feat"><div class="feat-icon">95</div><h3>Temperatures carry no unit</h3><p>In the EDE, temperatures, pressures and air flows have unit code 95, &ldquo;no units&rdquo;. The number follows the temperature, flow and pressure units chosen in the controller's preferences, so the BMS has to be told whether 18 means &deg;C or &deg;F, and whether the flow is in m&sup3;/h or l/s.</p></div>
    <div class="feat"><div class="feat-icon">4/5</div><h3>4.x and 5.x lists differ</h3><p>The 4.x manual builds instances from the Modbus address (10XXX/20XXX binary, 30XXX/40XXX analogue and multistate). The 5.5 EDE uses plain instances (AI3 is supply air). A BMS mapped for one version shows wrong values on the other.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The Access points a BMS uses</h2>
  <p class="sec-sub">Object names as in Systemair's Access 5.5-1-01 EDE. S = a setting in Systemair's Modbus list (writable over Modbus; BACnet write access is not stated), R = an actual value. Multistate values count from 1 in the order of Systemair's state texts.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="systemair-access-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device Access-AHU2, instance 20201, with its Access objects listed by name and polled: AI_OutDoorTemp, AI_SupplyAirTemp, AI_ExtractAirTemp, AI_SAFPressure, AI_SAFFlow, SupplySetpoint, SupplyPID_SetP, Efficiency, SequenceA, SequenceB, UnitMode, AirUnitAutoMode, SumAlarm and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The unit's objects by name in BACManager (a simulated unit built from Systemair's Access 5.5 EDE)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">MV12 / MV32 / MV31</td><td class="mono">AirUnitAutoMode / AirUnitServiceStop / ExternalControl</td><td>S</td><td class="hl">Running mode, service stop, external control (see above)</td></tr>
      <tr><td class="mono">MV15</td><td class="mono">UnitMode</td><td>R</td><td class="hl">Unit run mode: Stop, Starting up, Low/Normal/High speed run, support heating/cooling, CO2, free cooling, fire, smoke, de-icing&hellip; (16 states)</td></tr>
      <tr><td class="mono">MV16</td><td class="mono">UnitModeControl</td><td>R</td><td class="hl">What triggered the current run mode: time schedule, manual run, digital input, alarm, external control, service stop&hellip;</td></tr>
      <tr><td class="mono">MV69 / MV70</td><td class="mono">SAFSpeed / EAFSpeed</td><td>R</td><td class="hl">Off, Low, Normal, High speed, Manual setpoint, Manual output</td></tr>
      <tr><td class="mono">AI1 / AI2 / AI3</td><td class="mono">AI_OutDoorTemp / AI_IntakeAirTemp / AI_SupplyAirTemp</td><td>R</td><td class="hl">Outdoor, intake and supply air temperature</td></tr>
      <tr><td class="mono">AI5 / AI4</td><td class="mono">AI_ExtractAirTemp / AI_ExhaustAirTemp</td><td>R</td><td class="hl">Extract (from the rooms) and exhaust (to outdoors)</td></tr>
      <tr><td class="mono">AI6&ndash;9 / AI20 / AI21</td><td class="mono">AI_RoomTemp1&hellip; / AI_CO2 / AI_HumidityRoom</td><td>R</td><td class="hl">Room temperatures, CO2 in ppm, room humidity</td></tr>
      <tr><td class="mono">AI10 / AI11, AI12 / AI13</td><td class="mono">AI_SAFPressure / AI_EAFPressure, AI_SAFFlow / AI_EAFFlow</td><td>R</td><td class="hl">Fan duct pressure and air flow, supply and extract</td></tr>
      <tr><td class="mono">AI17</td><td class="mono">AI_FrostprotTemp1</td><td>R</td><td class="hl">Frost protection temperature 1 (the heater's water)</td></tr>
      <tr><td class="mono">AI34 / AI35</td><td class="mono">AI_FilterGuard1 / AI_FilterGuard2</td><td>R</td><td class="hl">Supply and extract air filter pressure</td></tr>
      <tr><td class="mono">AV39 / AV273</td><td class="mono">SupplySetpoint / SupplyPID_SetP</td><td>S / R</td><td class="hl">Setpoint written; setpoint actually used</td></tr>
      <tr><td class="mono">AV274 / AV275</td><td class="mono">SAFPID_SetP / EAFPID_SetP</td><td>R</td><td class="hl">Fan setpoints actually used</td></tr>
      <tr><td class="mono">AV427</td><td class="mono">Efficiency</td><td>R</td><td class="hl">Heat exchanger efficiency, %</td></tr>
      <tr><td class="mono">AV467 / AV468 / AV469</td><td class="mono">SequenceA / SequenceB / SequenceC</td><td>R</td><td class="hl">Sequence outputs, % (Systemair's feedback inputs name A heating, B exchanger, C cooling)</td></tr>
      <tr><td class="mono">AO1&ndash;10 / AO13 / AO14</td><td class="mono">AO_SequenceA&hellip; / AO_SAF / AO_EAF</td><td>R</td><td class="hl">The physical Y outputs and the fan control signals</td></tr>
      <tr><td class="mono">AV283 / AV11 / AV12</td><td class="mono">SFP / SAFRunTime / EAFRunTime</td><td>R</td><td class="hl">Specific fan power; fan running hours</td></tr>
      <tr><td class="mono">AV287 / AV288 / AV286</td><td class="mono">EnergyFanPwr / EnergyHeaterPwr / EnergyExchangerPwr</td><td>R</td><td class="hl">Fans, heater, recovered by the exchanger. The EDE gives kWh as the unit, the Modbus list calls them actual power: check on your unit</td></tr>
      <tr><td class="mono">BI1 / BI2</td><td class="mono">DI_SAF / DI_EAF</td><td>R</td><td class="hl">Fan feedback (motor protection / run indication)</td></tr>
      <tr><td class="mono">BV9 / BV10 / BV11 / BV12</td><td class="mono">SumAlarm / SumAlarmA / SumAlarmB / SumAlarmC</td><td>R</td><td class="hl">Any alarm; any A, B or C alarm</td></tr>
      <tr><td class="mono">PIV5&ndash;7</td><td class="mono">AlarmACount / AlarmBCount / AlarmCCount</td><td>R</td><td class="hl">Number of A, B and C alarms</td></tr>
      <tr><td class="mono">SCH2 / SCH3&ndash;6 / CAL1</td><td class="mono">TC_FanSpeed / TC_Extra1&ndash;4 / Calendar</td><td>&mdash;</td><td class="hl">Time schedules and calendar; BACManager has a schedule and calendar editor</td></tr>
      <tr><td class="mono">TL1&ndash;98</td><td class="mono">TL_SupplyAirTemp, TL_SupplyAirTemp_Avg2min&hellip;</td><td>R</td><td class="hl">96 Trend Logs, many with a 2-minute average twin; BACManager reads Trend Logs</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The full list also holds heat pump, humidity, damper and fan fault bitmask objects, digital inputs and outputs, and the alarm limits. The EDE lists notification classes 1&ndash;3 (alarm classes A, B and C) and 4 (event points), and every analog input refers to class 2, so the unit reports some alarms itself. Systemair does not document how. BACManager's device alarms show whatever the unit sends. The EDE marks COV support on the analog objects.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The Access AHU workspace</h2>
  <p class="sec-sub">One dashboard page for a Systemair unit with heat recovery, a heater and a cooler: the AHU with intake air, supply air, air flow and coil valves, both fans with pressure and speed, outdoor, extract and exhaust air, filter pressure, exchanger efficiency, SFP, a trend, and the running mode, supply setpoint, service stop and alarm acknowledge as controls.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="systemair-access-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Systemair Access air handling unit: normal speed run on the time schedule, no alarm, the AHU with intake air near 4 degrees C, supply air at its setpoint, supply air flow and the heater and cooler valves, both fans running at normal speed with their duct pressure, outdoor, extract and exhaust air, exchanger efficiency, and a trend where supply air follows the setpoint from 18 to 20 degrees C" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">SupplySetpoint written from 18 to 20 &deg;C: the exchanger goes to 100 % and the heater makes up the rest (simulated unit)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the unit</h3><p>On the BACnet tab open BACnet/IP on the PC's network card and press Discover. The unit appears with the device ID set in its web interface. If it is on another subnet, register with the site's BBMD first.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 20201. If your unit has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run</h3><p>BACManager starts reading the unit by itself. On the Dashboard press Run to use the controls. They write only in Run mode, and only once the unit has answered. Check that SupplyPID_SetP follows what you wrote.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Systemair_Access_AHU_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Discover finds nothing</td><td>BACnet/IP is still No, as delivered</td><td class="hl">Configuration &rarr; Communication &rarr; BACnet: BACnet/IP = Yes</td></tr>
      <tr><td>Found on the same switch, not from the BMS subnet</td><td>Who-Is broadcasts do not cross IP routers</td><td class="hl">Enter the BBMD address in the unit, or register the client as a foreign device</td></tr>
      <tr><td>Two units answer with the same instance</td><td>The device ID was copied or never set</td><td class="hl">Set a unique BACnet device ID on every unit</td></tr>
      <tr><td>Temperatures look wrong or have no unit</td><td>Unit code 95; values follow the controller's unit preference</td><td class="hl">Check the preference setting and set the unit in the BMS</td></tr>
      <tr><td>Object names do not match the list</td><td>4.x and 5.x object lists differ</td><td class="hl">Check the version with the &ldquo;i&rdquo; button; use the matching zip</td></tr>
      <tr><td>SupplySetpoint written, supply air does not follow</td><td>VentControl is not constant supply air</td><td class="hl">Read MV14 and SupplyPID_SetP (AV273)</td></tr>
      <tr><td>Unit stays stopped in AUTO</td><td>Service stop, external stop, or the schedule says off</td><td class="hl">Read UnitModeControl (MV16) and AirUnitServiceStop (MV32)</td></tr>
      <tr><td>Watchdog alarm; BMS values ignored</td><td>Nothing received within the watchdog timeout</td><td class="hl">Poll more often than the timeout, or set a longer timeout</td></tr>
      <tr><td>Sensor error on BMS outdoor temperature</td><td>AV466 is not updated while the watchdog supervises it</td><td class="hl">Rewrite it regularly (Refresh (s) on the tag)</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Systemair Access BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a Systemair Access controller?<span class="icon">+</span></div>
      <div class="faq-a">In the controller's web interface go to Configuration &rarr; Communication &rarr; BACnet and set BACnet/IP to Yes. Give the unit a unique BACnet device ID and a device name, keep UDP port 47808, and enter a BBMD address only if the BMS is on another subnet. BACnet is off on delivery.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device ID of an Access controller?<span class="icon">+</span></div>
      <div class="faq-a">Systemair does not state one; the manual only says the ID must be unique. The EDE file Systemair ships shows 114112, which looks like the instance of the controller it was exported from. Read the ID in the web interface or with a Discover, and set your own.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Systemair Access BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">On Systemair's Access software download page: &ldquo;Access 5.x Modbus variables and BACnet objects&rdquo; (or the 4.x zip for older units). For 5.5-1-01 it holds an EDE object list with 1201 objects, the state texts, the unit codes and the Modbus signal list.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object starts and stops the air handling unit?<span class="icon">+</span></div>
      <div class="faq-a">AirUnitAutoMode (MV12): 1 OFF, 3 AUTO on the time schedule, 4&ndash;6 a fixed speed. AirUnitServiceStop (MV32) and ExternalControl (MV31) can also stop it. UnitMode (MV15) shows what it is doing, and UnitModeControl (MV16) shows why.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why do the temperatures come without a unit?<span class="icon">+</span></div>
      <div class="faq-a">The Access EDE exports temperatures, pressures and flows with unit code 95 (no units), and the value follows the units chosen in the controller's preference setting. Tell the BMS which unit that is.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the Access controller support BACnet MS/TP?<span class="icon">+</span></div>
      <div class="faq-a">Systemair's communication manual describes BACnet/IP over the controller's TCP/IP port and says nothing about MS/TP. For an MS/TP-only BMS, put a BACnet router between the two.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Systemair: &ldquo;Access 5.x Modbus variables and BACnet objects&rdquo;, communication document 5.5-1-01 build 411 (BACnet EDE, object types, state texts, engineering units and the Access5ModbusSignals list), and <em>Communication manual, Access software from 4.0-1-04</em>, document 153831-A011, chapter 2 (BACnet, watchdog, BMS outdoor temperature, Ethernet). Get them from <a href="https://www.systemair.com/en/contact-and-support/downloads/software-applications/systemair-access/download-access-software-tools" rel="nofollow noopener" style="color:var(--amber-ink)">Systemair's Access software &amp; tools download page</a> and use the files for your unit's software version. Which BACnet objects accept writes, the command priority and the default device ID are not stated by Systemair. The S/R split is taken from the Modbus list and is our reading. Systemair, Geniox, Topvex and Access are Systemair names; BACManager is not affiliated with Systemair. The pictures on this page are from BACManager connected to a simulated unit built from the published object list.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the AHU from your laptop</h2>
  <p>Download the free trial, discover the unit and open the Access workspace &mdash; every point by name, setpoint and running mode on the page. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
