<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Trane Symbio 700 BACnet Setup, Wiring &amp; Points List (RTU)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Trane Symbio 700 rooftop on BACnet MS/TP or IP: rotary address, app setup, J17 wiring, key points, the priority 14 rule. Symbio 800 notes. Free workspace.">
<meta name="keywords" content="Trane Symbio 700 BACnet, Trane Symbio BACnet setup, Symbio 700 BACnet address, Trane Symbio 700 BACnet wiring, Symbio 700 points list, Trane RTU BACnet points list, Trane Precedent BACnet, Trane Voyager BACnet, Trane Symbio 800 BACnet, Symbio 800 BACnet setup">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/trane-symbio-700-bacnet.html">
<meta property="og:title" content="Trane Symbio 700 BACnet Setup, Wiring &amp; Points List (RTU)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Put a Trane Precedent or Voyager 3 rooftop unit with Symbio 700 on BACnet: rotary address, mobile-app settings, J17 wiring, the points a BMS uses and why setpoints must be written stronger than priority 14. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/trane-symbio-700-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-trane-symbio-700.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 700 BACnet Setup, Wiring &amp; Points List (RTU)">
<meta name="twitter:description" content="Put a Trane Precedent or Voyager 3 rooftop unit with Symbio 700 on BACnet: rotary address, mobile-app settings, J17 wiring, the points a BMS uses and why setpoints must be written stronger than priority 14. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-trane-symbio-700.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Trane Symbio 700 BACnet Setup, Wiring and Points List for Rooftop Units",
    "description": "Put a Trane Precedent or Voyager 3 rooftop unit with Symbio 700 on BACnet: rotary address, mobile-app settings, J17 wiring, the points a BMS uses and why setpoints must be written stronger than priority 14. Free BACManager workspace.",
    "url": "https://bacmanager.com/trane-symbio-700-bacnet.html",
    "image": "https://bacmanager.com/og-trane-symbio-700.png",
    "datePublished": "2026-10-27",
    "dateModified": "2026-10-27",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Where is the Trane Symbio 700 BACnet points list?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "In Trane's eLibrary: BAS-PTS001C-EN for Precedent and Axiom units, and BAS-SVP066B-EN for Voyager 3. The table on this page lists the points a BMS uses most."
        }
      },
      {
        "@type": "Question",
        "name": "How do I set the BACnet address on a Symbio 700?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "With the rotary switches: they set the MS/TP MAC address (001&ndash;127) and the device ID at the same time, at once and without a power cycle. A different device ID can be set as a software device ID in the mobile app or on the display."
        }
      },
      {
        "@type": "Question",
        "name": "What baud rate does Symbio use on MS/TP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "76,800 by default, on both Symbio 700 and Symbio 800. Every device on the trunk must use the same rate."
        }
      },
      {
        "@type": "Question",
        "name": "Does a Symbio 700 rooftop unit need a BACnet card?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. BACnet MS/TP and BACnet/IP are built into the controller; you choose the protocol in the mobile app or on the display."
        }
      },
      {
        "@type": "Question",
        "name": "Why does Symbio ignore the setpoint from my BMS?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Usually the priority: a wired setpoint sits at priority 15 and an Air-Fi one at 14, so a BMS value has to be written stronger than 14 — priority 8 works. Also check that Arbitration Method Request is not set to Standalone Control."
        }
      },
      {
        "@type": "Question",
        "name": "How do I connect to a Symbio 800?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "For setup, with a USB A/B cable and a browser at http://198.80.18.1/ — its web pages are not served over Ethernet. For BACnet, set the rotary address to 001&ndash;127 (000 turns MS/TP off) or configure BACnet/IP on Ethernet 1."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Trane Symbio 700 BACnet","item": "https://bacmanager.com/trane-symbio-700-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html" aria-current="page">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Trane Symbio 700 BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// trane &middot; symbio 700 rooftop &middot; bacnet ms/tp &amp; ip</div>
  <h1>Trane Symbio 700<br><span class="accent">BACnet Setup, Wiring &amp; Points</span></h1>
  <p class="hero-desc">How to put a Trane rooftop unit with Symbio 700 controls &mdash; Precedent, Voyager 3 &mdash; on BACnet: the rotary address, the mobile-app settings for MS/TP and BACnet/IP, the J17 wiring, the points a BMS uses, and why Symbio keeps its own setpoint when a BMS writes at the wrong priority. Plus what changes on a chiller with Symbio 800, and a free BACManager workspace for the rooftop unit.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.12/BACManager.Setup.1.4.12.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free rooftop workspace</a>
  </div>
  <p class="hero-note">Sources: Trane BAS-SVP066B-EN, BAS-PTS001C-EN (Symbio 700) and BAS-SVP047B-EN (Symbio 800)</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">No card to buy, one switch to check</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>BACnet is built in</h3><p>Symbio 700 comes on the unit and speaks BACnet MS/TP and BACnet/IP itself (and Modbus RTU/TCP, LonTalk and Trane's Air-Fi wireless). You choose the protocol; there is no separate BACnet card.</p></div>
    <div class="feat"><div class="feat-icon">&#128241;</div><h3>Configured from a phone</h3><p>Settings are made in Trane's <em>Symbio Service and Installation</em> app over Bluetooth &mdash; tap the unit's display to switch Bluetooth on &mdash; or on the onboard display under <span class="mono">Tools &rarr; Protocol Configuration</span>.</p></div>
    <div class="feat"><div class="feat-icon">&#9878;</div><h3>BAS control must be enabled</h3><p><span class="mono">Arbitration Method Request</span> (MV-11100) decides whether Symbio listens to a BMS at all. In <em>Standalone Control</em> it ignores every BAS input; <em>Enable External/BAS Control</em> is the default.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Symbio 700 BACnet settings</h2>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>BACnet MS/TP</th><th class="hl">BACnet/IP</th></tr></thead>
    <tbody>
      <tr><td>MAC address</td><td>The rotary address, 001&ndash;127. Takes effect at once, no power cycle</td><td class="hl">&mdash;</td></tr>
      <tr><td>Device ID</td><td colspan="2">The rotary address as well (1&ndash;127). <span class="mono">Use Software Device ID</span> allows 1&ndash;4194302</td></tr>
      <tr><td>Baud rate</td><td>76,800 by default; every device on the trunk must match</td><td class="hl">&mdash;</td></tr>
      <tr><td>IP address</td><td>&mdash;</td><td class="hl"><span class="mono">Tools &rarr; IP Configuration</span>: DHCP or a static address, mask, gateway</td></tr>
      <tr><td>UDP port</td><td>&mdash;</td><td class="hl">Set to the network's BACnet port (47808 on almost every site)</td></tr>
      <tr><td>BBMD</td><td>&mdash;</td><td class="hl">Tick only if this unit is the only BACnet/IP device on its subnet</td></tr>
      <tr><td>Units on the network</td><td colspan="2">Inch-pound or SI, chosen in the app or on the display &mdash; independent of what the display shows</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Because the rotary address gives both the MAC and the device ID, two units on two different MS/TP trunks with the same rotary setting end up with the same device ID. On a site with more than one trunk, give each unit a software device ID.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// wiring</div>
  <h2 class="sec-title">J17 for MS/TP, the RJ-45 port for IP</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">+&minus;</div><h3>J17</h3><p>The MS/TP (or Modbus RTU) pair lands on connector J17, + and &minus;. J17 has two sets of terminals connected inside, so the trunk comes in on one and goes on to the next unit from the other.</p></div>
    <div class="feat"><div class="feat-icon">&#8596;</div><h3>Daisy chain</h3><p>No stubs, observe polarity, terminate only the two ends of the trunk. Trane's own best-practice guide for MS/TP links is BAS-SVX51; our <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">MS/TP troubleshooting guide</a> covers the usual faults.</p></div>
    <div class="feat"><div class="feat-icon">&#127760;</div><h3>Ethernet</h3><p>BACnet/IP and Modbus TCP use the controller's RJ-45 port. Across subnets you need a BBMD; see <a href="/bacnet-bbmd-foreign-device.html" style="color:var(--amber-ink)">BBMD and foreign devices</a>.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The rooftop points a BMS uses</h2>
  <p class="sec-sub">Trane's names tell you the access: <em>BAS</em>, <em>Request</em>, <em>Command</em> and AV/BV/MV <em>Setpoint</em> points are written; <em>Status</em>, <em>Active</em>, <em>Local</em> and <em>Input</em> points are read. Which points exist depends on how the unit is configured &mdash; a dual-setpoint sensor, an economizer, a second compressor.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AV-10127</td><td class="mono">Space Temperature Setpoint BAS</td><td>W</td><td class="hl">The space setpoint from the BMS (single-setpoint control). Write at a priority stronger than 14</td></tr>
      <tr><td class="mono">AV-10159 / AV-10160</td><td class="mono">Occupied Cooling / Heating Setpoint BAS</td><td>W</td><td class="hl">Separate occupied cooling and heating setpoints (dual-setpoint control)</td></tr>
      <tr><td class="mono">AV-10114</td><td class="mono">Space Temperature BAS</td><td>W</td><td class="hl">Space temperature from the BMS, when the unit has no sensor of its own</td></tr>
      <tr><td class="mono">AV-10113</td><td class="mono">Outdoor Air Temperature BAS</td><td>W</td><td class="hl">Outdoor air temperature from the BMS</td></tr>
      <tr><td class="mono">MV-10106</td><td class="mono">Occupancy Request</td><td>W</td><td class="hl">1 Occupied, 2 Unoccupied, 3 Occupied Bypass, 4 Occupied Standby, 5 Auto</td></tr>
      <tr><td class="mono">MV-10104</td><td class="mono">Heat Cool Mode Request</td><td>W</td><td class="hl">1 Auto, 2 Heat, 4 Cool, 7 Off, 10 Fan Only and others</td></tr>
      <tr><td class="mono">AV-10139</td><td class="mono">Cooling Capacity Enable</td><td>W</td><td class="hl">Cooling capacity allowed, % &mdash; the demand limit for cooling</td></tr>
      <tr><td class="mono">MV-11100</td><td class="mono">Arbitration Method Request</td><td>W</td><td class="hl">1 Enable External/BAS Control, 2 Standalone Control</td></tr>
      <tr><td class="mono">BV-10110</td><td class="mono">Reset Diagnostic</td><td>W</td><td class="hl">Resets diagnostics that may be reset</td></tr>
      <tr><td class="mono">AV-11178</td><td class="mono">Space Temperature Active</td><td>R</td><td class="hl">The space temperature the unit controls to</td></tr>
      <tr><td class="mono">AV-11181</td><td class="mono">Space Temperature Setpoint Active</td><td>R</td><td class="hl">The setpoint actually in use, after arbitration &mdash; compare it with what you wrote</td></tr>
      <tr><td class="mono">AV-11128 / AV-11129</td><td class="mono">Space Temp Cooling / Heating Setpoint Status</td><td>R</td><td class="hl">The cooling and heating setpoints in use</td></tr>
      <tr><td class="mono">AI-10124</td><td class="mono">Discharge Air Temperature Local</td><td>R</td><td class="hl">Discharge air temperature</td></tr>
      <tr><td class="mono">AI-10118</td><td class="mono">Outdoor Air Temperature Active</td><td>R</td><td class="hl">Outdoor air temperature in use</td></tr>
      <tr><td class="mono">AI-10101</td><td class="mono">Cooling Capacity Status</td><td>R</td><td class="hl">Cooling capacity running, %</td></tr>
      <tr><td class="mono">MI-10101</td><td class="mono">Heat Cool Mode Status</td><td>R</td><td class="hl">The mode it is in (same list as the request, plus Morning Warm-up, Economizer, Dehumidify&hellip;)</td></tr>
      <tr><td class="mono">MV-11123</td><td class="mono">Occupancy Status</td><td>R</td><td class="hl">The occupancy in force</td></tr>
      <tr><td class="mono">BI-10226 / AV-11163</td><td class="mono">Supply Fan Status / Supply Fan Speed Status</td><td>R</td><td class="hl">Supply fan on, and its estimated speed %</td></tr>
      <tr><td class="mono">BI-11100 / BI-11103</td><td class="mono">Compressor 1 / 2 Command Status</td><td>R</td><td class="hl">Compressor outputs</td></tr>
      <tr><td class="mono">BI-10219</td><td class="mono">Economizer Airside Status</td><td>R</td><td class="hl">Airside economizing active</td></tr>
      <tr><td class="mono">BV-11100</td><td class="mono">Alarm Indicator Status</td><td>R</td><td class="hl">The controller's alarm output</td></tr>
      <tr><td class="mono">BV-11144</td><td class="mono">Diagnostic: Filter Change Required</td><td>R</td><td class="hl">Dirty filter (with a clogged-filter switch installed); every diagnostic has its own point</td></tr>
      <tr><td class="mono">AV-11169 / AV-11183</td><td class="mono">Run Time - Compressor 1 (Hours) / Starts - Compressor 1</td><td>R</td><td class="hl">Compressor run hours and starts</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The complete list &mdash; about 640 objects with their Modbus registers, availability conditions and defaults &mdash; is Trane's <strong>BAS-PTS001C-EN</strong> for Precedent and Axiom units; Voyager 3 has its own in <strong>BAS-SVP066B-EN</strong>, with the same object numbers for the points above.</p>
  <figure style="margin:1.8rem auto 0;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="trane-symbio-700-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device RTU-12, device ID 12, with its Symbio 700 objects listed by name, Discharge Air Temperature Local, Outdoor Air Temperature Active, Space Temperature Active, Space Temperature Setpoint BAS and more, polled every second" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Discover, click the unit, and its objects come up by name with live values. Pictured: a simulated Symbio 700 built from Trane's published points list</figcaption>
  </figure>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the unit</div>
  <h2 class="sec-title">Why Symbio keeps its own setpoint</h2>
  <p class="sec-sub">The BAS points carry a priority array, and Symbio's own setpoint sources write into the same array.</p>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">14</div><h3>Stronger than 14</h3><p>A wired setpoint shows up in <span class="mono">Space Temperature Setpoint BAS</span> at priority <strong>15</strong>, an Air-Fi sensor's at <strong>14</strong>. A BMS value written at 14 or weaker is ignored. Write at 8 &mdash; BACManager's default.</p></div>
    <div class="feat"><div class="feat-icon">&#128241;</div><h3>The display writes elsewhere</h3><p>A setpoint changed on the unit's display or in the mobile app goes to the point's relinquish default, not into the array. It is only used when no other valid source exists &mdash; so it can look as if the display "does nothing" on a unit the BMS controls.</p></div>
    <div class="feat"><div class="feat-icon">&#8634;</div><h3>Falling back</h3><p>When the BMS value is not valid, Symbio goes back to the Air-Fi sensor, then the wired one, then its default. Read <span class="mono">Space Temperature Setpoint Active</span> to see which won.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--muted);line-height:1.7;font-size:0.9rem">A value written at 8 stays until it is relinquished. To give control back to the local setpoint, write NULL at the same priority &mdash; <a href="/bacnet-priority-array.html" style="color:var(--amber-ink)">the priority array explained</a>.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The Symbio 700 rooftop workspace</h2>
  <p class="sec-sub">One dashboard page for the unit: outdoor, discharge and space temperature, cooling capacity, the two compressors, supply fan and its speed, economizer, filter, heat/cool mode, occupancy, alarm output and a trend of space and discharge air &mdash; with the space setpoint, cooling enable, occupancy request, heat/cool mode request and diagnostic reset writable at priority 8.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="trane-symbio-700-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Trane Precedent rooftop unit with Symbio 700: air path from outdoor air through filter, DX coil and supply fan, two compressors, cooling capacity gauge, space temperature and active setpoint, occupancy, BAS commands at priority 8 and a trend of space, setpoint and discharge air" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The space setpoint written from the page at priority 8; the unit stages its compressors to follow (simulated controller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the unit</h3><p>On the BACnet tab open BACnet/IP (or MS/TP on the PC's RS-485 port) and press Discover. The unit appears with its device ID.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 12 (rotary 012); if yours has another ID, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Run</h3><p>BACManager starts reading the unit by itself. On the Dashboard press Run: the controls write only in Run mode, and only after the unit has answered.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Trane_Symbio_700_RTU_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Setpoint written, active setpoint stays</td><td>Written at priority 14, 15 or 16 &mdash; the wired or Air-Fi setpoint is stronger</td><td class="hl">Write at 8</td></tr>
      <tr><td>Every BAS write ignored</td><td><span class="mono">Arbitration Method Request</span> is Standalone Control</td><td class="hl">Write 1 (Enable External/BAS Control) to MV-11100</td></tr>
      <tr><td>A point from the list is missing</td><td>Not configured on this unit (no dual-setpoint sensor, no economizer, one compressor)</td><td class="hl">Check the availability column of BAS-PTS001C</td></tr>
      <tr><td>Two units, one device ID</td><td>Same rotary address on two trunks</td><td class="hl">Set a software device ID on one</td></tr>
      <tr><td>MS/TP trunk errors after adding the unit</td><td>Baud rate differs from the trunk (Symbio defaults to 76,800)</td><td class="hl">Set the trunk's baud rate in the app</td></tr>
      <tr><td>Other BACnet/IP devices on the subnet act up</td><td>The unit's BBMD box ticked on a shared subnet</td><td class="hl">Untick it; BBMD there only if it is the only BACnet/IP device</td></tr>
      <tr><td>Setpoint changed on the display, nothing happens</td><td>The display writes the relinquish default, used only without a BAS value</td><td class="hl">Change it from the BMS, or relinquish the BMS value</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// chillers and air handlers</div>
  <h2 class="sec-title">Symbio 800: what is different</h2>
  <p class="sec-sub">Symbio 800 runs Trane chillers, air handlers and large packaged units. The BACnet ideas are the same; the tools and defaults are not.</p>
  <table class="compare-table">
    <thead><tr><th></th><th>Symbio 700</th><th class="hl">Symbio 800</th></tr></thead>
    <tbody>
      <tr><td>Service tool</td><td>Mobile app over Bluetooth, or the onboard display</td><td class="hl">Web page over a USB A/B cable at <span class="mono">http://198.80.18.1/</span> &mdash; not over Ethernet</td></tr>
      <tr><td>Rotary 000</td><td>&mdash;</td><td class="hl">Turns MS/TP <strong>off</strong>; the factory default when no protocol was ordered. Set 001&ndash;127</td></tr>
      <tr><td>MS/TP</td><td>J17, 76,800</td><td class="hl">P1 link, 76,800</td></tr>
      <tr><td>BACnet/IP</td><td>RJ-45 port</td><td class="hl">Ethernet 1 (or Wi-Fi with Trane's USB adapter), UDP 47808 by default</td></tr>
      <tr><td>Points list</td><td>BAS-PTS001C (Precedent), BAS-SVP066B (Voyager 3)</td><td class="hl">One per equipment type, e.g. BAS-SVP047B for Agility chillers</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Trane Symbio BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Where is the Trane Symbio 700 BACnet points list?<span class="icon">+</span></div>
      <div class="faq-a">In Trane's eLibrary: BAS-PTS001C-EN for Precedent and Axiom units, and BAS-SVP066B-EN for Voyager 3. The table on this page lists the points a BMS uses most.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I set the BACnet address on a Symbio 700?<span class="icon">+</span></div>
      <div class="faq-a">With the rotary switches: they set the MS/TP MAC address (001&ndash;127) and the device ID at the same time, at once and without a power cycle. A different device ID can be set as a software device ID in the mobile app or on the display.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What baud rate does Symbio use on MS/TP?<span class="icon">+</span></div>
      <div class="faq-a">76,800 by default, on both Symbio 700 and Symbio 800. Every device on the trunk must use the same rate.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does a Symbio 700 rooftop unit need a BACnet card?<span class="icon">+</span></div>
      <div class="faq-a">No. BACnet MS/TP and BACnet/IP are built into the controller; you choose the protocol in the mobile app or on the display.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does Symbio ignore the setpoint from my BMS?<span class="icon">+</span></div>
      <div class="faq-a">Usually the priority: a wired setpoint sits at priority 15 and an Air-Fi one at 14, so a BMS value has to be written stronger than 14 &mdash; priority 8 works. Also check that Arbitration Method Request is not set to Standalone Control.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I connect to a Symbio 800?<span class="icon">+</span></div>
      <div class="faq-a">For setup, with a USB A/B cable and a browser at http://198.80.18.1/ &mdash; its web pages are not served over Ethernet. For BACnet, set the rotary address to 001&ndash;127 (000 turns MS/TP off) or configure BACnet/IP on Ethernet 1.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Trane: BAS-SVP066B-EN <em>Integration Guide: BACnet and Modbus Integration to Voyager 3 Packaged Rooftop Air-Conditioners with Symbio 700 Controls</em> (2024), BAS-PTS001C-EN <em>Symbio 700 Integration Points List, Precedent, Axiom</em> (2026) and BAS-SVP047B-EN <em>BACnet and Modbus Integration to Agility Water-Cooled Chillers with Symbio Controls</em> (2023), in the <a href="https://elibrary.tranetechnologies.com/" rel="nofollow noopener" style="color:var(--amber-ink)">Trane eLibrary</a>. Check the document for your unit and firmware before commissioning. Trane, Symbio, Precedent, Voyager, Axiom, Agility and Air-Fi are trademarks of their owners; BACManager is not affiliated with Trane. The pictures on this page are from BACManager connected to a simulated controller built from the published points list.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the rooftop unit from your laptop</h2>
  <p>Download the free trial, discover the unit and open the Symbio 700 workspace &mdash; every point by name, writes at priority 8. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.12/BACManager.Setup.1.4.12.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
<script src="/count.js" defer></script>
</body>
</html>
