<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Yaskawa HV600 BACnet Points List &amp; Setup (MS/TP)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="Yaskawa HV600 on embedded BACnet MS/TP: H5-08 = 3, instance 1 in hex across H5-14/H5-15, b1-01/b1-02 sources, CE on comm loss. Free workspace.">
<meta name="keywords" content="HV600 BACnet points list, Yaskawa HV600 BACnet, Yaskawa HV600 BACnet MSTP, HV600 BACnet object list, HV600 BACnet setup, HV600 H5-14 device instance, Yaskawa drive BACnet, HV600 H5-08 BACnet, HV600 CE communication error, Yaskawa HVAC drive BACnet points">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/yaskawa-hv600-bacnet.html">
<meta property="og:title" content="Yaskawa HV600 BACnet Points List &amp; Setup (MS/TP)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a Yaskawa HV600 drive onto a BMS over its embedded BACnet MS/TP port: H5-08 = 3, the device instance written in hex across H5-14 and H5-15 (factory 1), b1-01 and b1-02 set to serial, the bitmapped objects not to mix with the single bits, and CE on communication loss. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/yaskawa-hv600-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-yaskawa-hv600.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yaskawa HV600 BACnet Points List &amp; Setup (MS/TP)">
<meta name="twitter:description" content="Bring a Yaskawa HV600 drive onto a BMS over its embedded BACnet MS/TP port: H5-08 = 3, the device instance written in hex across H5-14 and H5-15 (factory 1), b1-01 and b1-02 set to serial, the bitmapped objects not to mix with the single bits, and CE on communication loss. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-yaskawa-hv600.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Yaskawa HV600 BACnet Points List and Setup on Embedded MS/TP",
    "description": "Bring a Yaskawa HV600 drive onto a BMS over its embedded BACnet MS/TP port: H5-08 = 3, the device instance written in hex across H5-14 and H5-15 (factory 1), b1-01 and b1-02 set to serial, the bitmapped objects not to mix with the single bits, and CE on communication loss. Free BACManager workspace.",
    "url": "https://bacmanager.com/yaskawa-hv600-bacnet.html",
    "image": "https://bacmanager.com/og-yaskawa-hv600.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "How do I enable BACnet on a Yaskawa HV600?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Wire TB6 (D+, D&minus;, AC), set H5-08 = 3 BACnet, H5-01 the MS/TP address, H5-02 the baud rate, H5-14/H5-15 the device instance in hex and H5-23 the highest master address, then power the drive off until the keypad is dark and on again."
        }
      },
      {
        "@type": "Question",
        "name": "What is the default BACnet device instance of an HV600?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "1 (H5-14 = 0001, H5-15 = 0000), on every drive. The factory node address H5-01 is 1F hex (31), the baud rate 9600, Max Master 127 and Max Info Frames 3."
        }
      },
      {
        "@type": "Question",
        "name": "Which object starts the HV600?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "BV1 Run FWD Cmd (BV2 for reverse), with the reference in AV2 Frequency Cmd in Hz — once b1-01 = 2 and b1-02 = 2, or 8 with the keypad in AUTO. AV1 Operation Cmd is the same command register as a bitmap; use one or the other."
        }
      },
      {
        "@type": "Question",
        "name": "What happens when the HV600 loses BACnet communication?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "After H5-09 (2.0 s) without data from the master it shows CE. From the factory H5-04 = 3 Alarm Only, so the drive keeps running; set H5-04 to 0, 1 or 2 to stop it, or 4 to run at the H5-34 frequency."
        }
      },
      {
        "@type": "Question",
        "name": "Does the HV600 support ReadPropertyMultiple and COV?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes, per its PICS and BTL-30529: ReadPropertyMultiple, WritePropertyMultiple and COV. COV is available only on objects that are neither commandable nor writable."
        }
      },
      {
        "@type": "Question",
        "name": "Is this the same object list as the JOHB-SMP3 BACnet/IP option?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. This page uses the embedded MS/TP list from the HV600 Technical Reference. The JOHB-SMP3 option has its own manual and object list for BACnet/IP: much of it matches, but it adds objects such as a Network Port object and external-drive gateway values; check that manual if your drive has the option, or read the object list from the drive itself."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "Yaskawa HV600 BACnet","item": "https://bacmanager.com/yaskawa-hv600-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html" aria-current="page">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">Yaskawa HV600 BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// yaskawa &middot; hv600 hvac drive &middot; embedded bacnet ms/tp</div>
  <h1>Yaskawa HV600<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to put a Yaskawa HV600 drive on BACnet MS/TP through its built-in RS-485 terminals: H5-08 = 3, a device instance written in hexadecimal across two parameters (factory: 1), the run and reference sources that leave the factory on terminals and analog input &mdash; and the bitmapped objects that must not be mixed with the single-bit ones. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free HV600 workspace</a>
  </div>
  <p class="hero-note">Source: Yaskawa <em>HV600 Drive Technical Reference</em> SIEPC71061732F (revision 5, February 2024, drive software PRG 01018), section 6.3 &ldquo;BACnet Communications&rdquo;, with its PICS and BTL listing BTL-30529</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">BACnet MS/TP is built into the HV600</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>No option card for MS/TP</h3><p>The HV600 speaks BACnet MS/TP on terminal block TB6 as a B-ASC; up to 127 drives per MS/TP segment, more behind a router. BACnet/IP needs the JOHB-SMP3 option, which has its own, different object list &mdash; this page is about the embedded MS/TP port. For BACnet/IP without the option put a BACnet router in front of the trunk, or read MS/TP directly from a PC &mdash; see <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#9889;</div><h3>Wiring</h3><p>TB6: D+ and D&minus; for the data pair, AC for signal ground. Shielded cable, shield to the drive's ground terminal, kept apart from power wiring. DIP switch S2 ON switches in the built-in terminating resistor &mdash; on the drives at both physical ends only, OFF on all others. Bias: not given.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the drive serves</h3><p>Per the PICS and BTL-30529 (firmware 2.01, BACnet revision 14): ReadProperty, ReadPropertyMultiple, WriteProperty, WritePropertyMultiple, COV and COVP, dynamic binding, DeviceCommunicationControl, ReinitializeDevice, TimeSynchronization. The PICS gives no segmentation window, so plan for none; max APDU: not given.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">H5-08 = 3, then address, baud and instance</h2>
  <table class="compare-table">
    <thead><tr><th>Parameter</th><th>Factory</th><th class="hl">Set to</th></tr></thead>
    <tbody>
      <tr><td class="mono">H5-08 Communication Protocol Selection</td><td>0 Modbus/MEMOBUS</td><td class="hl"><strong>3</strong> BACnet</td></tr>
      <tr><td class="mono">H5-01 Drive Node Address</td><td>1F hex (31)</td><td class="hl">A free MS/TP MAC address. Entered in hex: MAC 12 is 0C</td></tr>
      <tr><td class="mono">H5-02 Communication Speed</td><td>3 = 9600</td><td class="hl">3, 4, 5 or 7 = 9600, 19200, 38400, 76800 &mdash; the BACnet rates</td></tr>
      <tr><td class="mono">H5-03 Parity</td><td>0 no parity</td><td class="hl">Leave at 0; MS/TP frames have no parity</td></tr>
      <tr><td class="mono">H5-14 / H5-15 Device Obj ID LOW / HIGH BITS</td><td><strong>0001 / 0000</strong></td><td class="hl">The device instance as a hex number split in two words: 6001 = 1771 hex &rarr; H5-14 = 1771, H5-15 = 0000. Range 0&ndash;4194302</td></tr>
      <tr><td class="mono">H5-23 BACnet Max Master</td><td>7F (127)</td><td class="hl">The highest master MAC on the trunk, in hex</td></tr>
      <tr><td class="mono">H5-24 BACnet Max Info Frames</td><td>3</td><td class="hl">1&ndash;255; usually leave</td></tr>
      <tr><td class="mono">H5-12 Run Command Method</td><td>0</td><td class="hl">0 FWD/Stop, REV/Stop &mdash; the setting the BACnet section asks for</td></tr>
      <tr><td class="mono">b1-01 / b1-02</td><td><strong>1 Analog / 7 AUTO + Term Run</strong></td><td class="hl">b1-01 = 2 Serial; b1-02 = 2 Serial, or 8 AUTO Command + Serial Run</td></tr>
      <tr><td class="mono">H5-04 / H5-05 / H5-09</td><td>3 Alarm Only / 1 / 2.0 s</td><td class="hl">What a communication loss does &mdash; see the rules below</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Yaskawa's procedure: set the H5 parameters, then switch the drive off and wait until the keypad display is dark, or set H5-20 = 1 Reload Now &mdash; but H5-20 reloads only H5-01, H5-02, H5-03 and H5-06. The manual says other parameter changes and a new Device Object Name take effect only after the drive is de-energised, so power-cycle after setting the instance. The Device Object Name (20 characters) and Location are written over BACnet, not on the keypad.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// control</div>
  <h2 class="sec-title">Run FWD Cmd, Frequency Cmd in Hz &mdash; or the bitmap</h2>
  <p class="sec-sub">The command objects are bits of the drive's command register 0001, as Yaskawa's object table lists. The frequency reference is in Hz (unit per o1-03), not in percent.</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Register</th><th class="hl">To run</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV1</td><td class="mono">Run FWD Cmd</td><td>0001 bit 0</td><td class="hl">RUN (1) forward; OFF stops</td></tr>
      <tr><td class="mono">BV2</td><td class="mono">Run REV Cmd</td><td>0001 bit 1</td><td class="hl">REV (1) reverse &mdash; never together with BV1</td></tr>
      <tr><td class="mono">AV2</td><td class="mono">Frequency Cmd</td><td>0002</td><td class="hl">0.00&ndash;600.00 Hz, limited by the drive's maximum frequency</td></tr>
      <tr><td class="mono">BV4</td><td class="mono">Fault Reset Cmd</td><td>0001 bit 3</td><td class="hl">RESET (1) resets a fault</td></tr>
      <tr><td class="mono">AV1</td><td class="mono">Operation Cmd</td><td>0001</td><td class="hl">The same register as one bitmap, 0&ndash;2047</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">!</div><h3>Bits or bitmap, not both</h3><p>Yaskawa: when you use AV1 Operation Cmd, do not use BV1&ndash;BV11 or AV5; when you use AV5 Reference Select Cmd, do not use AV1, BO4 or BV9&ndash;BV11; when you use AV4 MF Output Cmd, do not use BO1&ndash;BO3 or BV12. They write the same registers. The workspace uses the single bits.</p></div>
    <div class="feat"><div class="feat-icon">OR</div><h3>Inputs are ORed</h3><p>The multi-function input commands from BACnet (AV1 bits 4&ndash;A, BV7&ndash;BV11) and the drive's terminals S1&ndash;S7 are combined with a logical OR. A terminal that is on cannot be switched off from BACnet.</p></div>
    <div class="feat"><div class="feat-icon">&#9995;</div><h3>HAND, OFF, AUTO</h3><p>With b1-02 = 8 the drive takes BACnet's run command in AUTO mode only; HAND on the keypad uses the keypad reference. BV43 Run Command Mode and BV42 Frequency Ref Mode read COM or LOCAL. AV39 Drive HOA Status exists, but its values are not given in the manual.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">Factory sources, hex instance, comm loss</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">b1</div><h3>Not on serial from the factory</h3><p>b1-01 is Analog Input and b1-02 AUTO Command + Term Run out of the box. BACnet reads everything, writes are accepted &mdash; and the motor follows terminals and analog input. Set b1-01 = 2 and b1-02 = 2 or 8.</p></div>
    <div class="feat"><div class="feat-icon">#1</div><h3>Every drive is instance 1</h3><p>H5-14 = 0001 and H5-15 = 0000 on every new HV600. The instance is entered in hex: typing &ldquo;6001&rdquo; into H5-14 gives instance 24577 (6001 hex). Convert first.</p></div>
    <div class="feat"><div class="feat-icon">CE</div><h3>Communication loss</h3><p>With H5-05 = 1 the drive flags CE when no data arrives from the master within H5-09 (2.0 s). H5-04 decides: 3 Alarm Only from the factory &mdash; the fan keeps running at the last command; 0 ramp, 1 coast, 2 fast stop (a fault); 4 run at H5-34. The manual calls it a Modbus error but lists these parameters in the BACnet setup.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The HV600 points a BMS uses</h2>
  <p class="sec-sub">The embedded MS/TP list from the Technical Reference. Object names as the network displays them (the manual also gives a longer name). C = commandable (priority array), W = writable, R = read only. The drive's Modbus register is in brackets.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="yaskawa-hv600-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device HV600-EF1, instance 6001, with its Yaskawa objects listed by name and polled: Output Frequency, Output Current, Output Power, DC Bus Voltage, Frequency Cmd, Run FWD Cmd, RUN-STOP, READY, FAULT, Current Sys Flt and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The drive's objects by name in BACManager (simulated drive built from Yaskawa's embedded MS/TP object table)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Access</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV1 / BV2 / BV4</td><td class="mono">Run FWD Cmd / Run REV Cmd / Fault Reset Cmd</td><td>C</td><td class="hl">Run forward, reverse, reset (0001 bits 0, 1, 3)</td></tr>
      <tr><td class="mono">BV3</td><td class="mono">Ext Fault Cmd</td><td>C</td><td class="hl">External fault EF0 (0001 bit 2)</td></tr>
      <tr><td class="mono">BV5 / BV6</td><td class="mono">Com Net Cmd / Com Cntrl Cmd</td><td>C</td><td class="hl">Texts COM / LOCAL; what they switch is not described</td></tr>
      <tr><td class="mono">AV2 / AV3</td><td class="mono">Frequency Cmd / PI Setpoint Cmd</td><td>C</td><td class="hl">Hz (0002); PID setpoint 0&ndash;100.00 % (0006)</td></tr>
      <tr><td class="mono">AV1 / AV4 / AV5</td><td class="mono">Operation Cmd / MF Output Cmd / Reference Select Cmd</td><td>C</td><td class="hl">Bitmaps (0001 / 0009 / 000F) &mdash; see &ldquo;bits or bitmap&rdquo;</td></tr>
      <tr><td class="mono">BV13 / BV14 / BV15 / BV16</td><td class="mono">RUN-STOP / REV-FWD / READY / FAULT</td><td>R</td><td class="hl">Running, direction, ready, faulted (0020 bits 0&ndash;3)</td></tr>
      <tr><td class="mono">BV33 / BV34 / BV35</td><td class="mono">Operating / Zero Speed / Frequency Agree</td><td>R</td><td class="hl">002C bits 0&ndash;2</td></tr>
      <tr><td class="mono">BV42 / BV43</td><td class="mono">Frequency Ref Mode / Run Command Mode</td><td>R</td><td class="hl">LOCAL (active) or COM (002C bits 9, 10)</td></tr>
      <tr><td class="mono">BV18&ndash;BV32</td><td class="mono">OverCurrent- Gnd Flt &hellip; Communication Error</td><td>R</td><td class="hl">One fault group each (0021)</td></tr>
      <tr><td class="mono">BI28 / BI29</td><td class="mono">Drive Fault Status / Drive Alarm Status</td><td>R</td><td class="hl">Fault; minor fault / alarm (004B bits 7, 6)</td></tr>
      <tr><td class="mono">AV10 / AV9</td><td class="mono">Output Frequency / Frequency Reference</td><td>R</td><td class="hl">Hz (0041 / 0040)</td></tr>
      <tr><td class="mono">AV36 / AV37</td><td class="mono">Output Freq in % / Output Freq in RPM</td><td>R</td><td class="hl">% (003F), rpm (003E)</td></tr>
      <tr><td class="mono">AV12 / AV13 / AV11</td><td class="mono">Output Current / Output Power / Output Voltage</td><td>R</td><td class="hl">A (0026), kW (0047), V (0045)</td></tr>
      <tr><td class="mono">AV18 / AV14 / AV38</td><td class="mono">DC Bus Voltage / Torque Reference / Torque IQ (U6-01)</td><td>R</td><td class="hl">V (0031); % (0048 / 0051)</td></tr>
      <tr><td class="mono">AV33 / AV35</td><td class="mono">kWh Consumed / Drive Run Time</td><td>R</td><td class="hl">kWh (005C&ndash;005D), h (004C)</td></tr>
      <tr><td class="mono">AV42 / AV40</td><td class="mono">Current Sys Flt / Last Drive Fault</td><td>R</td><td class="hl">Fault code (0080 / 0081), table below</td></tr>
      <tr><td class="mono">AV6 / AV7 / AV16</td><td class="mono">Drive Status / Fault Details / Drive Status 2</td><td>R</td><td class="hl">Bitmaps (0020 / 0021; Drive Status 2: register not given)</td></tr>
      <tr><td class="mono">AV19 / AV20 / AV21</td><td class="mono">PI Feedback Level / PI Input Level / PI Output Level</td><td>R</td><td class="hl">PID loop, %</td></tr>
      <tr><td class="mono">AV27 / AV28</td><td class="mono">Accel Time / Decel Time</td><td>W</td><td class="hl">C1-01 / C1-02, 0.1&ndash;6000.0 s (factory 30.0 s)</td></tr>
      <tr><td class="mono">AV29 / AV30, BV55 / BV56</td><td class="mono">Parameter Number / Parameter Data, Parameter Accept / Parameter Enter</td><td>W</td><td class="hl">Any drive parameter by its Modbus register &mdash; below</td></tr>
      <tr><td class="mono">AI1 / AI2, AI9</td><td class="mono">Drv Anlog In 1 Level / 2, Rated Current n9-01</td><td>R</td><td class="hl">Analog inputs, %; drive rated current, A</td></tr>
      <tr><td class="mono">BI1&ndash;BI7, BI8 / BI9</td><td class="mono">Input Terminal 1&hellip;7, Multi Function Out 1 / 2</td><td>R</td><td class="hl">The drive's own I/O</td></tr>
      <tr><td class="mono">AO1 / AO2, BO1&ndash;BO3</td><td class="mono">Drv Anlg Out1 Level&hellip;, MF Output, M1 - M2&hellip;</td><td>C</td><td class="hl">Outputs driven from BACnet</td></tr>
      <tr><td class="mono">BV60 / BV63</td><td class="mono">Em Over DRV REV CMD / Em Over DRV FWD CMD</td><td>C</td><td class="hl">Emergency override run</td></tr>
    </tbody>
  </table>
  <table class="compare-table" style="margin-top:1.6rem">
    <thead><tr><th>Code (hex)</th><th>As a number</th><th class="hl">Fault</th></tr></thead>
    <tbody>
      <tr><td class="mono">0002 / 0008</td><td>2 / 8</td><td class="hl">Uv1 DC bus undervoltage / ov overvoltage</td></tr>
      <tr><td class="mono">0006 / 0007</td><td>6 / 7</td><td class="hl">GF ground fault / oC overcurrent</td></tr>
      <tr><td class="mono">000A / 000B / 000C</td><td>10 / 11 / 12</td><td class="hl">oH1 heatsink overheat / oL1 motor overload / oL2 drive overload</td></tr>
      <tr><td class="mono">001C / 001E</td><td>28 / 30</td><td class="hl">LF output phase loss / oPr keypad connection</td></tr>
      <tr><td class="mono">0021 / 0022 / 0027</td><td>33 / 34 / 39</td><td class="hl">CE communication error / bUS option error / EF0 external fault</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Fault codes from the Technical Reference's fault-trace table (a selection); that AV42 shows them as plain numbers is our reading. Parameters not in the list: write the Modbus register (decimal) to AV29, then read AV30; to write, put the value in AV30 and set BV55 (RAM) or BV56 (RAM and EEPROM &mdash; at most 100,000 times). COV works only on objects that are neither commandable nor writable. Commandable objects keep a priority array and the drive uses the highest-priority value; which priority a BMS should use, and the relinquish defaults, are not in the manual. BACManager writes at priority 8 unless you choose otherwise.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The HV600 workspace</h2>
  <p class="sec-sub">One dashboard page for an HV600 on an exhaust fan: the drive faceplate with run, fault and the Hz reference, the fan, frequency, speed, current, power, both voltages, reference and run source, the communication error, HOA status, ramps, energy and a trend.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="yaskawa-hv600-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a Yaskawa HV600 on an exhaust fan: run command from COM, no fault, the drive faceplate running at its Hz reference with frequency, current and power, the fan turning, output frequency, rpm, current, power, DC bus and output voltage values, frequency reference from COM, no communication error, accel and decel times, energy, and a trend where the frequency ramps up" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">Start and the Hz reference from the faceplate; the drive ramps on Accel Time (simulated drive)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the drive</h3><p>On the BACnet tab open MS/TP on the PC's RS-485 port at the H5-02 baud rate (or BACnet/IP behind a router) and press Discover. The drive appears with the instance from H5-14/H5-15, and its objects by name.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 6001; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>AUTO, then Start</h3><p>With b1-01 = 2, b1-02 = 8 and the keypad in AUTO, press Run on the Dashboard, then Start and the frequency on the faceplate. Run Command Mode should read COM.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/Yaskawa_HV600_Drive_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>BV1 is RUN, the motor does not start</td><td>b1-02 still 7 (terminal run); keypad in HAND or OFF; BV43 reads LOCAL</td><td class="hl">b1-02 = 2 or 8, AUTO on the keypad</td></tr>
      <tr><td>Frequency Cmd ignored</td><td>b1-01 still 1 (analog input)</td><td class="hl">b1-01 = 2; check BV42 reads COM</td></tr>
      <tr><td>Two drives answer as instance 1</td><td>H5-14/H5-15 factory value</td><td class="hl">Set the instance on every drive, in hex</td></tr>
      <tr><td>Instance is not the number you typed</td><td>H5-14 is hexadecimal</td><td class="hl">Convert: 6001 decimal = 1771 hex</td></tr>
      <tr><td>New instance or name not active</td><td>Applied after de-energising</td><td class="hl">Power off until the keypad is dark, then on</td></tr>
      <tr><td>EF alarm, the motor ramps down</td><td>FWD and REV commanded together for more than 0.5 s</td><td class="hl">Use BV1 or BV2, never both</td></tr>
      <tr><td>CE alarm or fault</td><td>No data from the master within H5-09</td><td class="hl">Check wiring, S2 at both ends, baud and parity; H5-09 longer for a slow trunk</td></tr>
      <tr><td>The drive never answers</td><td>Wiring or transceiver</td><td class="hl">Self-diagnostics: H1-06 = 67, jumper S6&ndash;SN, power on; the keypad shows PASS</td></tr>
      <tr><td>A COV subscription is refused</td><td>COV only on objects that are not writable or commandable</td><td class="hl">Poll the command objects</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">Yaskawa HV600 BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How do I enable BACnet on a Yaskawa HV600?<span class="icon">+</span></div>
      <div class="faq-a">Wire TB6 (D+, D&minus;, AC), set H5-08 = 3 BACnet, H5-01 the MS/TP address, H5-02 the baud rate, H5-14/H5-15 the device instance in hex and H5-23 the highest master address, then power the drive off until the keypad is dark and on again.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What is the default BACnet device instance of an HV600?<span class="icon">+</span></div>
      <div class="faq-a">1 (H5-14 = 0001, H5-15 = 0000), on every drive. The factory node address H5-01 is 1F hex (31), the baud rate 9600, Max Master 127 and Max Info Frames 3.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object starts the HV600?<span class="icon">+</span></div>
      <div class="faq-a">BV1 Run FWD Cmd (BV2 for reverse), with the reference in AV2 Frequency Cmd in Hz &mdash; once b1-01 = 2 and b1-02 = 2, or 8 with the keypad in AUTO. AV1 Operation Cmd is the same command register as a bitmap; use one or the other.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What happens when the HV600 loses BACnet communication?<span class="icon">+</span></div>
      <div class="faq-a">After H5-09 (2.0 s) without data from the master it shows CE. From the factory H5-04 = 3 Alarm Only, so the drive keeps running; set H5-04 to 0, 1 or 2 to stop it, or 4 to run at the H5-34 frequency.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does the HV600 support ReadPropertyMultiple and COV?<span class="icon">+</span></div>
      <div class="faq-a">Yes, per its PICS and BTL-30529: ReadPropertyMultiple, WritePropertyMultiple and COV. COV is available only on objects that are neither commandable nor writable.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Is this the same object list as the JOHB-SMP3 BACnet/IP option?<span class="icon">+</span></div>
      <div class="faq-a">No. This page uses the embedded MS/TP list from the HV600 Technical Reference. The JOHB-SMP3 option has its own manual and object list for BACnet/IP: much of it matches, but it adds objects such as a Network Port object and external-drive gateway values; check that manual if your drive has the option, or read the object list from the drive itself.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Yaskawa: <em>HV600 Drive Technical Reference</em> SIEPC71061732F, revision 5, February 2024, drive software PRG 01018 &mdash; section 6.3 &ldquo;BACnet Communications&rdquo; (objects, device object, parameter access, PICS) and the H5 and b1 parameter descriptions; <em>BACnet PICS</em> PICS.HV600.01 (07/25/2018, firmware 2.01); BACnet International listing BTL-30529 (Commercial HVAC Drive HV600, firmware 2.01, tested October 2018). The JOHB-SMP3 BACnet/IP option is described in SIEP C730600 0MB and is not covered here. Get the documents from <a href="https://www.yaskawa.com/" rel="nofollow noopener" style="color:var(--amber-ink)">yaskawa.com</a> and check them against your drive's software. Notes marked as our reading are ours, not Yaskawa statements. Yaskawa is a trademark of Yaskawa Electric Corporation; BACManager is not affiliated with Yaskawa. The pictures on this page are from BACManager connected to a simulated drive built from the published object table.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/york-ylaa-bacnet.html" style="color:var(--amber-ink)">York YLAA chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the HV600 from your laptop</h2>
  <p>Download the free trial, discover the drive and open the HV600 workspace &mdash; every point by name, run and Hz reference on the faceplate. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.10/BACManager.Setup.1.4.10.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
