<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>York YLAA BACnet Points List &amp; Setup (Native, SC-EQ)</title>
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<meta name="description" content="York YLAA chiller on BACnet MS/TP: keypad setup, instance = address x 100 + offset, 4800 baud trap, SC-EQ card, Local/Remote. Free workspace.">
<meta name="keywords" content="York YLAA BACnet points list, York YLAA BACnet, YLAA BACnet MSTP, York chiller BACnet data map, York SC-EQ BACnet, YLAA native BACnet setup, Johnson Controls YLAA BACnet, York chiller BACnet device instance, YLAA REM_SETP, York IPU II BACnet">
<meta name="author" content="BACManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://bacmanager.com/york-ylaa-bacnet.html">
<meta property="og:title" content="York YLAA BACnet Points List &amp; Setup (Native, SC-EQ)">
<meta property="og:site_name" content="BACManager">
<meta property="og:description" content="Bring a York YLAA air-cooled scroll chiller onto a BMS over BACnet MS/TP: the native IPU II port and its keypad settings, the device instance built from the DE modifier address and offset, the factory 4800 baud that BACnet cannot use, the SC-EQ card (instance 5000 + MAC), the native data map and the Local/Remote option. Free BACManager workspace.">
<meta property="og:url" content="https://bacmanager.com/york-ylaa-bacnet.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://bacmanager.com/og-york-ylaa.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="York YLAA BACnet Points List &amp; Setup (Native, SC-EQ)">
<meta name="twitter:description" content="Bring a York YLAA air-cooled scroll chiller onto a BMS over BACnet MS/TP: the native IPU II port and its keypad settings, the device instance built from the DE modifier address and offset, the factory 4800 baud that BACnet cannot use, the SC-EQ card (instance 5000 + MAC), the native data map and the Local/Remote option. Free BACManager workspace.">
<meta name="twitter:image" content="https://bacmanager.com/og-york-ylaa.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "York YLAA BACnet Points List and Setup: Native Port and SC-EQ Card",
    "description": "Bring a York YLAA air-cooled scroll chiller onto a BMS over BACnet MS/TP: the native IPU II port and its keypad settings, the device instance built from the DE modifier address and offset, the factory 4800 baud that BACnet cannot use, the SC-EQ card (instance 5000 + MAC), the native data map and the Local/Remote option. Free BACManager workspace.",
    "url": "https://bacmanager.com/york-ylaa-bacnet.html",
    "image": "https://bacmanager.com/og-york-ylaa.png",
    "datePublished": "2026-11-14",
    "dateModified": "2026-11-14",
    "author": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    },
    "publisher": {
      "@type": "Organization",
      "name": "BACManager",
      "url": "https://bacmanager.com"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Does a York YLAA need a gateway for BACnet?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Not one with the IPU II micro panel: it has native BACnet MS/TP on port 1 (TB1) and Modbus RTU on port 2. The SC-EQ communication card is the alternative that replaced E-Link, and is needed for JCI Connected Services."
        }
      },
      {
        "@type": "Question",
        "name": "How is the YLAA's BACnet device instance set?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "From the keypad (PROGRAM, DOWN four times, ENTER): DE MODIFIER ADDRESS &times; 100 + DE MODIFIER OFFSET. Both are &minus;1 from the factory. Behind an SC-EQ the instance is 5000 + the card's MAC unless set manually."
        }
      },
      {
        "@type": "Question",
        "name": "What baud rate does the YLAA use for BACnet MS/TP?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "9600 to 76800 or AUTO, set in P1 BAUD RATE. The factory value is 4800, which is for YorkTalk 2, so it has to be changed before the chiller joins a BACnet trunk."
        }
      },
      {
        "@type": "Question",
        "name": "Which object sets the chilled water setpoint?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "AV_1 REM_SETP, 40&ndash;70 &deg;F for water, with the panel in REMOTE. AI_40 COOL_SETP shows the setpoint in force; BV_1 START_STOP starts and stops the unit and AV_3 LOAD_LIMIT limits capacity."
        }
      },
      {
        "@type": "Question",
        "name": "Why does the chiller ignore BACnet writes?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The Local/Remote option is set to LOCAL: the panel then ignores commands from remote devices and the RS-485 inputs but still sends its data. BI_20 CNTL_MODE shows the setting."
        }
      },
      {
        "@type": "Question",
        "name": "Is the data map the same on every YLAA?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. It depends on the firmware: this page follows York's 2009 map for Style A units (C.MMC.13&ndash;16). Newer Style B units have their own map in their IOM and on JCI's Equipment Integration website."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap;align-items:center}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:760px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:660px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}
.feat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.feat{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.feat-icon{font-size:1.6rem;margin-bottom:0.7rem}
.feat h3{font-family:'Saira Condensed',sans-serif;font-size:1.08rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.feat p{font-size:0.85rem;color:var(--body);line-height:1.65}
.way{border-left:3px solid var(--safety);padding:4px 0 4px 18px;margin-bottom:26px}
.way h3{margin:0 0 6px;font-size:1.15rem;color:var(--ink);font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.02em}
.way p{margin:0;color:var(--body);line-height:1.65;font-size:0.95rem}
figure.shot{margin:1.1rem 0 0;max-width:900px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)}
figure.shot img{display:block;width:100%;height:auto}
figure.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)}
.pa-table{width:100%;border-collapse:collapse;font-size:0.86rem;max-width:640px;margin:0 auto}
.pa-table th{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.9rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.pa-table td{padding:0.5rem 0.9rem;border-bottom:1px solid var(--steel);font-family:'IBM Plex Mono',monospace;font-size:0.82rem}
.pa-table tr.hl td{background:rgba(242,169,0,0.12);font-weight:600}
.pa-table tr:last-child td{border-bottom:none}
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none;border:none;cursor:pointer}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}
.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-burger{display:block;margin-left:auto}
  nav .nav-links{display:none}
  nav .nav-links.open{display:flex;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2);border-bottom:2px solid var(--ink);padding:0.8rem 1.2rem;gap:0.7rem;z-index:150}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .feat-grid{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){.feat-grid{grid-template-columns:1fr}}
@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-HGQC0VZ6MK"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {'ad_storage': 'denied','ad_user_data': 'denied','ad_personalization': 'denied','analytics_storage': 'denied'});
  try { if (localStorage.getItem('bac_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-HGQC0VZ6MK');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "BACManager","item": "https://bacmanager.com/"},{"@type": "ListItem","position": 2,"name": "Device guides","item": "https://bacmanager.com/bacnet-devices.html"},{"@type": "ListItem","position": 3,"name": "York YLAA BACnet","item": "https://bacmanager.com/york-ylaa-bacnet.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">BAC<span>MANAGER</span></a>
  <button class="nav-burger" aria-label="Menu" onclick="document.getElementById('navLinks').classList.toggle('open')">&#9776;</button>
  <ul class="nav-links" id="navLinks">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/bacnet-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>BACnet Scanner</a>
        <a href="/bacnet-schedule-editor.html"><span class="ni">&#128197;&#65039;</span>Schedule &amp; Calendar Editor</a>
        <a href="/bacnet-modbus-gateway.html"><span class="ni">&#128256;&#65039;</span>BACnet &harr; Modbus Gateway</a>
        <a href="/bacnet-to-mqtt-home-assistant.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>BACnet to MQTT</a>
        <a href="/bacnet-trend-log.html"><span class="ni">&#128200;&#65039;</span>Trend Log Reader</a>
        <a href="/bacnet-alarms.html"><span class="ni">&#128276;&#65039;</span>Device Alarms</a>
        <a href="/bacnet-traffic-analyzer.html"><span class="ni">&#128246;&#65039;</span>Traffic Analyzer</a>
        <a href="/bacnet-sc-secure-connect.html"><span class="ni">&#128272;&#65039;</span>BACnet/SC Secure Connect</a>
        <a href="/bacnet-hmi-runtime.html"><span class="ni">&#128421;&#65039;</span>BACnet HMI Runtime (OEM)</a>
        <a href="/#features"><span class="ni">&#128203;&#65039;</span>All features</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel nd-hot" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128295;&#65039;</span>Device guides<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-devices.html">All device guides &rarr;</a>
            <div class="nd-head">Chillers and rooftop units</div>
            <a href="/daikin-microtech-iii-bacnet.html">Daikin MicroTech III chiller</a>
            <a href="/trane-symbio-700-bacnet.html">Trane Symbio 700</a>
            <a href="/carrier-30rc-bacnet.html">Carrier AquaSnap 30RC</a>
            <a href="/york-ylaa-bacnet.html" aria-current="page">York YLAA chiller</a>
            <a href="/aaon-vccx2-bacnet.html">AAON VCCX2</a>
            <a href="/lennox-core-bacnet.html">Lennox CORE</a>
            <div class="nd-head">Air handling units</div>
            <a href="/swegon-gold-bacnet.html">Swegon GOLD</a>
            <a href="/systemair-access-bacnet.html">Systemair Access (Geniox, Topvex)</a>
            <div class="nd-head">VAV and room controllers</div>
            <a href="/kmc-conquest-vav-bacnet.html">KMC Conquest VAV</a>
            <div class="nd-head">Data centre cooling</div>
            <a href="/liebert-icom-bacnet.html">Vertiv Liebert iCOM</a>
            <div class="nd-head">Boilers</div>
            <a href="/lochinvar-crest-bacnet.html">Lochinvar Crest boiler</a>
            <div class="nd-head">VRF and split systems</div>
            <a href="/daikin-itm-bacnet.html">Daikin iTM (VRV)</a>
            <a href="/mitsubishi-ae200-bacnet.html">Mitsubishi AE-200</a>
            <div class="nd-head">Drives</div>
            <a href="/abb-ach580-bacnet.html">ABB ACH580</a>
            <a href="/schneider-atv600-bacnet.html">Schneider ATV600</a>
            <a href="/siemens-g120p-bacnet.html">Siemens SINAMICS G120P</a>
            <a href="/danfoss-fc102-bacnet.html">Danfoss VLT FC 102</a>
            <a href="/yaskawa-hv600-bacnet.html">Yaskawa HV600</a>
            <div class="nd-head">Pumps and valves</div>
            <a href="/grundfos-cim-bacnet.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/wilo-cif-bacnet.html">Wilo Stratos MAXO (CIF)</a>
            <a href="/belimo-energy-valve-bacnet.html">Belimo Energy Valve</a>
            <div class="nd-head">Energy meters</div>
            <a href="/acuvim-ii-bacnet.html">Accuenergy Acuvim II</a>
            <div class="nd-head">Routers</div>
            <a href="/basrouter-bacnet-router.html">BASrouter (MS/TP to IP)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128216;&#65039;</span>BACnet basics<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-mstp-rs485.html">MS/TP &amp; RS-485</a>
            <a href="/bacnet-priority-array.html">Priority Array Explained</a>
            <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9878;&#65039;</span>Comparisons<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
            <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
          </div></div>
        </div>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>User Manual</a>
      </div></div>
    </li>
    <li><a href="/#compare">Why one tool</a></li>
    <li><a href="/#faq">FAQ</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="https://modbusmanager.com">ModbusManager &#8599;</a></li>
  </ul>
  <a href="#" class="nav-cta" onclick="openBuyModal();return false">Get BACManager</a>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://modbusmanager.com">ModbusManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">BACManager</a><span class="sep">&rsaquo;</span><a href="/bacnet-devices.html">Device guides</a><span class="sep">&rsaquo;</span><span aria-current="page">York YLAA BACnet</span></div><!-- /crumbs -->

<section class="hero">
  <div class="eyebrow">// york &middot; johnson controls &middot; ylaa scroll chiller &middot; bacnet ms/tp</div>
  <h1>York YLAA<br><span class="accent">BACnet Points List &amp; Setup</span></h1>
  <p class="hero-desc">How to bring a York YLAA air-cooled scroll chiller onto a BMS over BACnet MS/TP: the native port on the IPU II micro panel and its keypad settings (where the device instance is an address times 100 plus an offset), the SC-EQ communication card that replaces E-Link, York's native data map &mdash; and the Local/Remote option that decides whether the chiller listens to the BMS at all. With a free BACManager workspace.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.12/BACManager.Setup.1.4.12.exe" class="btn-primary" onclick="trackDownload()">Download free trial</a>
    <a href="#workspace" class="btn-ghost">Free YLAA workspace</a>
  </div>
  <p class="hero-note">Source: York IOM form 150.72-NM1 (110), YLAA0070&ndash;0175 Style A, and Johnson Controls form 450.50-N1 (222), SC-EQ Communication Card</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// before you start</div>
  <h2 class="sec-title">Native port or SC-EQ card</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">&#128268;</div><h3>Native on the micro panel</h3><p>A YLAA with the IPU II board speaks BACnet MS/TP on port 1 (terminal TB1, + and &minus;) and Modbus RTU on port 2 (TB2 RS-485 or TB3 RS-232). York's IOM says no microgateway or E-Link is needed for these two. For BACnet/IP put a BACnet router in front of the trunk, or read MS/TP from a PC &mdash; see <a href="/bacnet-mstp-rs485.html" style="color:var(--amber-ink)">BACnet MS/TP over RS-485</a>.</p></div>
    <div class="feat"><div class="feat-icon">&#128225;</div><h3>Or the SC-EQ card</h3><p>The SC-EQ communication card supersedes the E-Link gateway. For a YLAA (02550 micro board) it goes into the panel with kit 392-41230-001, which includes a transformer. JCI notes that a chiller with native communications needs no SC-EQ when it only talks to a BAS and Connected Services is not installed.</p></div>
    <div class="feat"><div class="feat-icon">&#128203;</div><h3>What the chiller serves</h3><p>York's data map lists the object types the native port uses: analog and binary inputs, outputs and values, the device and notification. A PICS, BTL listing, segmentation or Max APDU for the native port or the SC-EQ: not found in these documents. Keep requests small; BACManager splits ReadPropertyMultiple by itself.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// setup</div>
  <h2 class="sec-title">Native BACnet from the keypad</h2>
  <p class="sec-sub">On the micro panel press PROGRAM, DOWN four times, then ENTER. Values from the IOM's Tables 28 and 29.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Factory</th><th class="hl">For BACnet MS/TP</th></tr></thead>
    <tbody>
      <tr><td class="mono">DE MODIFIER ADDRESS</td><td>&minus;1</td><td class="hl">0&ndash;41943; multiplied by 100</td></tr>
      <tr><td class="mono">DE MODIFIER OFFSET</td><td>&minus;1</td><td class="hl">0&ndash;99; added to it. <strong>Device instance = address &times; 100 + offset</strong>, e.g. 120 and 1 give 12001</td></tr>
      <tr><td class="mono">P1 PROTOCOL</td><td>BACNET</td><td class="hl">BACNET (API is for YorkTalk 2)</td></tr>
      <tr><td class="mono">P1 MANUAL MAC ADDRESS</td><td>&minus;1</td><td class="hl">0&ndash;127, unique on the trunk</td></tr>
      <tr><td class="mono">P1 BAUD RATE</td><td><strong>4800</strong></td><td class="hl">9600&ndash;76800 or AUTO &mdash; 4800 is not a BACnet MS/TP rate</td></tr>
      <tr><td class="mono">P1 PARITY / STOP BITS</td><td>NONE / 1</td><td class="hl">NONE / 1</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The panel needs a power cycle after the settings change. If BACnet does not come up, the same menu shows REAL TIME ERROR; error 15 is &ldquo;BACNET SETUP FAILED&rdquo;. Modbus RTU on port 2 needs operating software C.MMC.13.03 or later (P2 PROTOCOL MODBUS SVR, 19200, no parity, one stop bit, RS-485 or RS-232). The IOM gives no factory device name.</p>
  <h2 class="sec-title" style="margin-top:2.6rem">With an SC-EQ card instead</h2>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th>Where</th><th class="hl">What JCI gives</th></tr></thead>
    <tbody>
      <tr><td>MAC address</td><td>8-way DIP switch SW-1 (switch 8 unused)</td><td class="hl">1&ndash;127, binary weighted; 0 if the BAS address is not known at commissioning. &ldquo;The only user setting&rdquo;</td></tr>
      <tr><td>Protocol, baud, chiller model</td><td>Automatic</td><td class="hl">BACnet MS/TP, Modbus RTU or N2 detected on the BAS port J12; up to 120&nbsp;s after power-up</td></tr>
      <tr><td>Device instance</td><td>Automatic</td><td class="hl"><strong>5000 + MAC</strong> (MAC 6 = 5006). To change: SC-AP over Wi-Fi, BACNET DEVICE INSTANCE MODE = MANUAL, then SC-EQUIP BACNET INSTANCE ID; or BV65000 = 1 and AV65000 from the BAS</td></tr>
      <tr><td>Device name, encoding</td><td>From the BAS</td><td class="hl">SV65000; MV65003 (0 UCS-2, 1 ASCII)</td></tr>
      <tr><td>Units</td><td>SC-AP or MV65001</td><td class="hl">0 Imperial, 1 Metric &mdash; what the BAS sees, whatever the chiller displays</td></tr>
      <tr><td>Chiller side (YLAA, IPU II)</td><td>Micro panel keypad</td><td class="hl">P1 PROTOCOL API, baud 4800, parity ODD, DE MODIFIER ADDRESS / OFFSET and P1 MAC &minus;1; Local/Remote = Remote to send commands; cycle power</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">Turn the BAS EOL switch S2 on only when the SC-EQ is at an end of the RS-485 trunk. On a two-wire BAS, JCI calls for a 100&nbsp;&Omega; 1&nbsp;W resistor between J12 COM and J10 COM to ground. Reboot the SC-EQ after changing addresses. The SC-EQ exposes only the points that apply to the chiller it detected; JCI does not publish that list in 450.50-N1, so read the object list rather than reuse the native map below.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// writing to the chiller</div>
  <h2 class="sec-title">Remote first, then the setpoint</h2>
  <p class="sec-sub">York's write points, read/write in the native data map:</p>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Range</th><th class="hl">What it does</th></tr></thead>
    <tbody>
      <tr><td class="mono">BV_1</td><td class="mono">START_STOP</td><td>0, 1</td><td class="hl">Stop / start command</td></tr>
      <tr><td class="mono">AV_1</td><td class="mono">REM_SETP</td><td>40&ndash;70 &deg;F</td><td class="hl">Remote cooling setpoint (water; glycol units go lower)</td></tr>
      <tr><td class="mono">AV_3</td><td class="mono">LOAD_LIMIT</td><td>0, 1, 2</td><td class="hl">Load limit stage: on 2- and 4-compressor units stage 1 = 50&nbsp;%, one compressor per system; stage 2 only on 3-, 5- and 6-compressor units (33 or 40&nbsp;%)</td></tr>
      <tr><td class="mono">AV_4</td><td class="mono">REM_CR</td><td>&deg;F</td><td class="hl">Cooling range, discharge air (condensing unit) mode only</td></tr>
      <tr><td class="mono">AV_2, AV_5, BV_2, BV_3</td><td class="mono">SP_REM_SP_S1/S2, SS_SYS1/2</td><td>&mdash;</td><td class="hl">Per-system suction pressure control units only</td></tr>
      <tr><td class="mono">AV_6, AV_7</td><td class="mono">REM_SP_HEAT, HP_MODE</td><td>&mdash;</td><td class="hl">Heat pump models only</td></tr>
    </tbody>
  </table>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">L/R</div><h3>Local ignores the BMS</h3><p>Option 5, Local/Remote Control Type: in LOCAL the panel runs on its own values and ignores commands from remote devices and the RS-485 inputs, while still sending data. Program REMOTE under OPTIONS for start/stop, setpoint and load limit to act. BI_20 CNTL_MODE reads which one is set.</p></div>
    <div class="feat"><div class="feat-icon">5</div><h3>Five minutes for ISN</h3><p>York says that in REMOTE a unit with no valid ISN (YorkTalk) transmission for 5 minutes reverts to its local values. The IOM does not say the same of native BACnet writes. Writing the commands again every 2 minutes covers both; BACManager's per-tag Refresh (s) does it, and the free workspace sets 120&nbsp;s.</p></div>
    <div class="feat"><div class="feat-icon">8</div><h3>Which priority</h3><p>York's data map gives no priority array or recommended priority for the write points. BACManager writes at priority 8 unless you choose another; read COOL_SETP (AI_40) to see the setpoint actually in force.</p></div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// the rules that bite</div>
  <h2 class="sec-title">4800 baud, &minus;1, and a power cycle</h2>
  <div class="feat-grid">
    <div class="feat"><div class="feat-icon">4800</div><h3>Factory baud is YorkTalk's</h3><p>P1 BAUD RATE leaves the factory at 4800, the YorkTalk 2 rate. York's BACnet column asks for 9600&ndash;76800 or AUTO. A chiller left at 4800 never joins a BACnet trunk.</p></div>
    <div class="feat"><div class="feat-icon">&times;100</div><h3>The instance is built</h3><p>The device instance is DE MODIFIER ADDRESS &times; 100 + DE MODIFIER OFFSET, both &minus;1 from the factory. Two chillers set to the same address and offset collide on Who-Is; with an SC-EQ, the instance is 5000 + MAC instead.</p></div>
    <div class="feat"><div class="feat-icon">&#9211;</div><h3>Only a reboot applies it</h3><p>Communication settings on the IPU II take effect only after the panel's power is cycled; the SC-EQ should be rebooted after address changes too, and keeps polling an old chiller Modbus address until it is.</p></div>
  </div>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">The data map depends on the chiller's firmware. The one below is York's Table 31 dated 2/25/2009 for operating software C.MMC.13.xx&ndash;16.xx (Style A, IPU II board 031-02630 with 031-02550); newer Style B YLAA units have their own map, and York points to its Equipment Integration website for the latest one.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="points">
  <div class="sec-label">// points list</div>
  <h2 class="sec-title">The YLAA points a BMS uses</h2>
  <p class="sec-sub">Native BACnet, York's object names, English units (&deg;F, PSIG). AI and BI are read only; AV and BV are the write points above.</p>
  <figure style="margin:1.4rem auto 1.6rem;max-width:1130px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="york-ylaa-bacnet-objects.png" width="1130" height="700" alt="BACManager BACnet tab: device YLAA-CH1, instance 12001, with its York objects listed by name and polled: REM_SETP, LOAD_LIMIT, START_STOP, LCHLT, RCHLT, OAT, S1_SUCT_PR, S1_DSCH_PR, S1_OP_CODE, S1_C1_RUN, EVAP_PUMP, CNTL_MODE and the others" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The chiller's objects by name in BACManager (simulated chiller built from York's native data map)</figcaption>
  </figure>
  <table class="compare-table">
    <thead><tr><th>Object</th><th>Object name</th><th>Unit</th><th class="hl">What it is</th></tr></thead>
    <tbody>
      <tr><td class="mono">AI_1 / AI_2</td><td class="mono">LCHLT / RCHLT</td><td>&deg;F</td><td class="hl">Leaving and return chilled liquid temperature</td></tr>
      <tr><td class="mono">AI_5</td><td class="mono">OAT</td><td>&deg;F</td><td class="hl">Ambient air temperature</td></tr>
      <tr><td class="mono">AI_40 / AI_42</td><td class="mono">COOL_SETP / CONTROL_RG</td><td>&deg;F</td><td class="hl">Setpoint and cooling range in force</td></tr>
      <tr><td class="mono">AI_33</td><td class="mono">CONTROL_MODE</td><td>&mdash;</td><td class="hl">0 leaving water, 1 return water, 2 discharge air, 3 suction pressure, 4 cooling, 5 heating</td></tr>
      <tr><td class="mono">AI_8 / AI_9, AI_17 / AI_18</td><td class="mono">S1_SUCT_PR / S1_DSCH_PR, S2_&hellip;</td><td>PSIG</td><td class="hl">Suction and discharge pressure per system</td></tr>
      <tr><td class="mono">AI_7 / AI_16</td><td class="mono">S1_RUN_TIME / S2_RUN_TIME</td><td>s</td><td class="hl">System run time</td></tr>
      <tr><td class="mono">AI_13 / AI_22, AI_14</td><td class="mono">S1_AR_TIMER / S2_AR_TIMER, AC_TIMER</td><td>s</td><td class="hl">Anti-recycle timers; anti-coincidence timer</td></tr>
      <tr><td class="mono">AI_24</td><td class="mono">NUM_COMPS</td><td>count</td><td class="hl">Number of compressors</td></tr>
      <tr><td class="mono">AI_25 / AI_27</td><td class="mono">S1_OP_CODE / S2_OP_CODE</td><td>index</td><td class="hl">Operational code: 0 no abnormal condition, 6 remote shutdown, 9 no cool load, 11 anti-recycle timer active, 16 load limiting, 17 compressor(s) running&hellip;</td></tr>
      <tr><td class="mono">AI_26 / AI_28</td><td class="mono">S1_FLT_CODE / S2_FLT_CODE</td><td>index</td><td class="hl">Fault code per system (York's code table)</td></tr>
      <tr><td class="mono">AI_30 / AI_32</td><td class="mono">S1_FAN_STAGE / S2_FAN_STAGE</td><td>count</td><td class="hl">Condenser fan stage</td></tr>
      <tr><td class="mono">AI_34&ndash;AI_39</td><td class="mono">AR_TIME, LCHLT_CUT, LOW_AMB_CUT, &hellip; H_DSCH_P_CO</td><td>s, &deg;F, PSIG</td><td class="hl">Programmed anti-recycle time and cutouts</td></tr>
      <tr><td class="mono">BI_1 / BI_2</td><td class="mono">S1_ALARM / S2_ALARM</td><td>0, 1</td><td class="hl">System alarm</td></tr>
      <tr><td class="mono">BI_5, BI_11 / BI_6, BI_12</td><td class="mono">S1_C1_RUN, S1_C2_RUN / S2_C1_RUN, S2_C2_RUN</td><td>0, 1</td><td class="hl">Compressor running (BI_16 / BI_17 for compressor 3)</td></tr>
      <tr><td class="mono">BI_3 / BI_4</td><td class="mono">EVAP_HTR / EVAP_PUMP</td><td>0, 1</td><td class="hl">Evaporator heater and pump status</td></tr>
      <tr><td class="mono">BI_7 / BI_13, BI_9</td><td class="mono">S1_LLSV / S2_LLSV, S1_HGBV</td><td>0, 1</td><td class="hl">Liquid line solenoids, hot gas bypass</td></tr>
      <tr><td class="mono">BI_15 / BI_22</td><td class="mono">LEAD_SYS / AUTO_LL</td><td>0, 1</td><td class="hl">Lead system (0 sys 1, 1 sys 2); lead/lag manual or auto</td></tr>
      <tr><td class="mono">BI_18 / BI_19</td><td class="mono">CH_LIQ_TYPE / AMB_MODE</td><td>0, 1</td><td class="hl">Water or glycol; standard or low ambient</td></tr>
      <tr><td class="mono">BI_20 / BI_21</td><td class="mono">CNTL_MODE / DATA_UNIT</td><td>0, 1</td><td class="hl">Local or Remote; Imperial or SI</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.75">York's Modbus registers follow the same numbering: 513 + AI number, 1281 + BI number, 1025 + AV number, 1537 + BV number. In the IOM's PDF the units and descriptions of a few rows near the end of the analog list (AI_12, AI_22, AI_23) are shifted against their names; check those on the chiller. EEV, heat pump and R-407C points apply only to those models.</p>
</section>

<div class="divider-line"></div>

<section class="section" id="workspace">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">The YLAA workspace</h2>
  <p class="sec-sub">One dashboard page for a YLAA on its native BACnet port: Local/Remote, the chiller with leaving and return water and four compressors, start/stop, the remote setpoint and load limit written every 2 minutes, the operational codes and alarms of both systems, pressures, anti-recycle timers and two trends.</p>
  <figure style="margin:1.6rem auto 0;max-width:1100px;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate)">
    <img src="york-ylaa-dashboard.png" width="1300" height="770" alt="BACManager dashboard for a York YLAA chiller: REMOTE and Imperial units at the top, the chiller with leaving and return chilled water and its compressors running, start/stop, remote setpoint and load limit commands, setpoint in force and ambient, operational codes and alarms of both systems, suction and discharge pressures, anti-recycle timers, and trends of chilled water against the setpoint and of the refrigerant pressures" loading="lazy" style="display:block;width:100%;height:auto">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);padding:0.6rem 0.9rem;border-top:1px solid var(--steel)">The remote setpoint lowered from the page: COOL_SETP follows, compressors stage on the leaving water and the anti-recycle timers count down (simulated chiller)</figcaption>
  </figure>
  <div class="feat-grid" style="margin-top:1.8rem">
    <div class="feat"><div class="feat-icon">1</div><h3>Discover the chiller</h3><p>On the BACnet tab open MS/TP on the PC's RS-485 port at the trunk's baud rate (or BACnet/IP behind a router) and press Discover. The chiller appears with the instance built from the DE modifier address and offset, or 5000 + MAC behind an SC-EQ.</p></div>
    <div class="feat"><div class="feat-icon">2</div><h3>Open the workspace</h3><p>Workspace &rarr; Open. The file reads device 12001; if yours has another instance, BACManager asks which discovered device takes its place and moves every point over. Behind an SC-EQ check the object list first: its points are the card's, not necessarily the native map's.</p></div>
    <div class="feat"><div class="feat-icon">3</div><h3>Remote, Run, set once</h3><p>Check CNTL_MODE reads REMOTE. On the Dashboard press Run and set start/stop, setpoint and load limit once; they are written again every 2 minutes. After BACManager restarts, set them once more.</p></div>
  </div>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/York_YLAA_Chiller_BACnet.json" download class="btn-primary">Download workspace</a>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// when it does not work</div>
  <h2 class="sec-title">Typical problems</h2>
  <table class="compare-table">
    <thead><tr><th>What you see</th><th>Why</th><th class="hl">What to do</th></tr></thead>
    <tbody>
      <tr><td>Chiller never appears on the trunk</td><td>P1 BAUD RATE still 4800, MAC or DE modifier still &minus;1, or no power cycle</td><td class="hl">9600&ndash;76800 or AUTO, MAC and instance set, then cycle power</td></tr>
      <tr><td>REAL TIME ERROR 15</td><td>BACNET SETUP FAILED</td><td class="hl">Recheck the P1 settings and the instance, cycle power</td></tr>
      <tr><td>Writes accepted, chiller ignores them</td><td>Panel in LOCAL (BI_20 = 0)</td><td class="hl">Program REMOTE under OPTIONS</td></tr>
      <tr><td>Setpoint falls back to the panel's own</td><td>Remote values time out (stated for ISN after 5 minutes)</td><td class="hl">Write again every 2 minutes (Refresh 120 s)</td></tr>
      <tr><td>Load limit 2 does nothing</td><td>Stage 2 exists only on 3-, 5- and 6-compressor units</td><td class="hl">Use stage 1 on 2- and 4-compressor units</td></tr>
      <tr><td>Two chillers, one device instance</td><td>Same DE modifier address and offset (or same SC-EQ MAC)</td><td class="hl">Unique address/offset per chiller; SC-EQ instance 5000 + MAC or manual</td></tr>
      <tr><td>SC-EQ points read unreliable</td><td>Commandable points stay unreliable until the BAS writes them</td><td class="hl">Write the setpoints once</td></tr>
      <tr><td>After replacing an E-Link, many points offline</td><td>E-Link offered every possible point; the SC-EQ only the relevant ones</td><td class="hl">Delete the E-Link device and rediscover</td></tr>
      <tr><td>Values in the wrong units through an SC-EQ</td><td>SC-EQ units (MV65001) differ from the chiller's</td><td class="hl">Match the SC-EQ units to the chiller's display units</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<section class="section" id="faq">
  <div class="sec-label">// questions</div>
  <h2 class="sec-title">York YLAA BACnet &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Does a York YLAA need a gateway for BACnet?<span class="icon">+</span></div>
      <div class="faq-a">Not one with the IPU II micro panel: it has native BACnet MS/TP on port 1 (TB1) and Modbus RTU on port 2. The SC-EQ communication card is the alternative that replaced E-Link, and is needed for JCI Connected Services.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">How is the YLAA's BACnet device instance set?<span class="icon">+</span></div>
      <div class="faq-a">From the keypad (PROGRAM, DOWN four times, ENTER): DE MODIFIER ADDRESS &times; 100 + DE MODIFIER OFFSET. Both are &minus;1 from the factory. Behind an SC-EQ the instance is 5000 + the card's MAC unless set manually.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">What baud rate does the YLAA use for BACnet MS/TP?<span class="icon">+</span></div>
      <div class="faq-a">9600 to 76800 or AUTO, set in P1 BAUD RATE. The factory value is 4800, which is for YorkTalk 2, so it has to be changed before the chiller joins a BACnet trunk.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Which object sets the chilled water setpoint?<span class="icon">+</span></div>
      <div class="faq-a">AV_1 REM_SETP, 40&ndash;70 &deg;F for water, with the panel in REMOTE. AI_40 COOL_SETP shows the setpoint in force; BV_1 START_STOP starts and stops the unit and AV_3 LOAD_LIMIT limits capacity.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Why does the chiller ignore BACnet writes?<span class="icon">+</span></div>
      <div class="faq-a">The Local/Remote option is set to LOCAL: the panel then ignores commands from remote devices and the RS-485 inputs but still sends its data. BI_20 CNTL_MODE shows the setting.</div>
    </div>
    <div class="faq-item">
      <div class="faq-q" onclick="toggleFaq(this)">Is the data map the same on every YLAA?<span class="icon">+</span></div>
      <div class="faq-a">No. It depends on the firmware: this page follows York's 2009 map for Style A units (C.MMC.13&ndash;16). Newer Style B units have their own map in their IOM and on JCI's Equipment Integration website.</div>
    </div>
  </div>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// sources</div>
  <h2 class="sec-title">Where this comes from</h2>
  <p style="max-width:820px;margin:0 auto;color:var(--body);line-height:1.75">Johnson Controls / York: <em>YLAA0070&ndash;0175 Style A 60 Hz Air-Cooled Scroll Chillers, Installation, Operation and Maintenance</em>, form 150.72-NM1 (110) &mdash; BACnet, Modbus and YorkTalk 2 communications, Tables 28&ndash;31 (native data map dated 2/25/2009), load limiting, setpoint limits and the Local/Remote option; and <em>SC-EQ Communication Card Installation Instructions</em>, form 450.50-N1 (222), issued 02/28/2022. Get the documents from <a href="https://docs.johnsoncontrols.com/" rel="nofollow noopener" style="color:var(--amber-ink)">docs.johnsoncontrols.com</a> and check them against your chiller's style and firmware; the data map is marked as JCI's property and subject to change. A recommended write priority, a PICS and the SC-EQ's own point list for a YLAA are not in these documents. JCI prints the SC-EQ manual instance range as &ldquo;1 to 4914302&rdquo;, most likely meaning the BACnet maximum 4194302. York and Johnson Controls are trademarks of Johnson Controls; BACManager is not affiliated with Johnson Controls. The pictures on this page are from BACManager connected to a simulated chiller built from the published data map.</p>
</section>

<div class="divider-line"></div>

<section class="section">
  <div class="sec-label">// more device guides</div>
  <h2 class="sec-title">Other BACnet devices</h2>
  <div style="max-width:900px;margin:0 auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:1rem 2rem">
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Chillers and rooftop units</div>
      <div style="margin:0.25rem 0"><a href="/daikin-microtech-iii-bacnet.html" style="color:var(--amber-ink)">Daikin MicroTech III chiller</a></div>
      <div style="margin:0.25rem 0"><a href="/trane-symbio-700-bacnet.html" style="color:var(--amber-ink)">Trane Symbio 700</a></div>
      <div style="margin:0.25rem 0"><a href="/carrier-30rc-bacnet.html" style="color:var(--amber-ink)">Carrier AquaSnap 30RC</a></div>
      <div style="margin:0.25rem 0"><a href="/aaon-vccx2-bacnet.html" style="color:var(--amber-ink)">AAON VCCX2</a></div>
      <div style="margin:0.25rem 0"><a href="/lennox-core-bacnet.html" style="color:var(--amber-ink)">Lennox CORE</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Air handling units</div>
      <div style="margin:0.25rem 0"><a href="/swegon-gold-bacnet.html" style="color:var(--amber-ink)">Swegon GOLD</a></div>
      <div style="margin:0.25rem 0"><a href="/systemair-access-bacnet.html" style="color:var(--amber-ink)">Systemair Access (Geniox, Topvex)</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VAV and room controllers</div>
      <div style="margin:0.25rem 0"><a href="/kmc-conquest-vav-bacnet.html" style="color:var(--amber-ink)">KMC Conquest VAV</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Data centre cooling</div>
      <div style="margin:0.25rem 0"><a href="/liebert-icom-bacnet.html" style="color:var(--amber-ink)">Vertiv Liebert iCOM</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Boilers</div>
      <div style="margin:0.25rem 0"><a href="/lochinvar-crest-bacnet.html" style="color:var(--amber-ink)">Lochinvar Crest boiler</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">VRF and split systems</div>
      <div style="margin:0.25rem 0"><a href="/daikin-itm-bacnet.html" style="color:var(--amber-ink)">Daikin iTM (VRV)</a></div>
      <div style="margin:0.25rem 0"><a href="/mitsubishi-ae200-bacnet.html" style="color:var(--amber-ink)">Mitsubishi AE-200</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Drives</div>
      <div style="margin:0.25rem 0"><a href="/abb-ach580-bacnet.html" style="color:var(--amber-ink)">ABB ACH580</a></div>
      <div style="margin:0.25rem 0"><a href="/schneider-atv600-bacnet.html" style="color:var(--amber-ink)">Schneider ATV600</a></div>
      <div style="margin:0.25rem 0"><a href="/siemens-g120p-bacnet.html" style="color:var(--amber-ink)">Siemens SINAMICS G120P</a></div>
      <div style="margin:0.25rem 0"><a href="/danfoss-fc102-bacnet.html" style="color:var(--amber-ink)">Danfoss VLT FC 102</a></div>
      <div style="margin:0.25rem 0"><a href="/yaskawa-hv600-bacnet.html" style="color:var(--amber-ink)">Yaskawa HV600</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Pumps and valves</div>
      <div style="margin:0.25rem 0"><a href="/grundfos-cim-bacnet.html" style="color:var(--amber-ink)">Grundfos MAGNA3 (CIM)</a></div>
      <div style="margin:0.25rem 0"><a href="/wilo-cif-bacnet.html" style="color:var(--amber-ink)">Wilo Stratos MAXO (CIF)</a></div>
      <div style="margin:0.25rem 0"><a href="/belimo-energy-valve-bacnet.html" style="color:var(--amber-ink)">Belimo Energy Valve</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Energy meters</div>
      <div style="margin:0.25rem 0"><a href="/acuvim-ii-bacnet.html" style="color:var(--amber-ink)">Accuenergy Acuvim II</a></div>
    </div>
    <div><div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted);margin-bottom:0.4rem">Routers</div>
      <div style="margin:0.25rem 0"><a href="/basrouter-bacnet-router.html" style="color:var(--amber-ink)">BASrouter (MS/TP to IP)</a></div>
    </div>
  </div>
  <p style="text-align:center;margin-top:1.4rem"><a href="/bacnet-devices.html" style="color:var(--amber-ink)">All BACnet device guides &rarr;</a></p>
</section>

<div class="cta-strip">
  <h2>Commission the YLAA from your laptop</h2>
  <p>Download the free trial, discover the chiller and open the YLAA workspace &mdash; every point by name, setpoint and start/stop written again every 2 minutes. No credit card.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/bacmanager/releases/download/v1.4.12/BACManager.Setup.1.4.12.exe" class="btn-cta-yellow" onclick="trackDownload()">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; $149 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/bacnet-scanner.html">Scanner</a>
      <a href="/bacnet-schedule-editor.html">Schedule editor</a>
      <a href="/bacnet-priority-array.html">Priority array</a>
      <a href="/bacnet-mstp-rs485.html">MS/TP over RS-485</a>
      <a href="/bacnet-bbmd-foreign-device.html">BBMD &amp; Foreign Device</a>
      <a href="/bacnet-modbus-gateway.html">Gateway</a>
      <a href="/bacnet-to-mqtt-home-assistant.html">BACnet to MQTT</a>
    </div>
    <div class="sf-col"><div class="sf-h">Guides</div>
      <a href="/bacnet-devices.html">Device guides</a>
      <a href="/bacnet-explorer-alternative.html">Alternative to YABE</a>
      <a href="/cas-bacnet-explorer-alternative.html">Alternative to CAS</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">User manual</a>
      <a href="mailto:support@bacmanager.com">Support</a>
      <a href="/license-terms.html#refund">Refund policy</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://modbusmanager.com">ModbusManager (Modbus) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">BACManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@bacmanager.com">support@bacmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
function trackDownload(){ if (typeof gtag === 'function') { gtag('event', 'download', { 'event_category': 'Download', 'event_label': 'BACManager-Trial' }); } return true; }
function openBuyModal(){
  window.location.href = '/#pricing';
}
</script>

<style>
#bac-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#bac-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#bac-consent p{margin:0;max-width:720px}
#bac-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#bac-consent .bac-btns{display:flex;gap:.6rem;flex-shrink:0}
#bac-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#bac-consent .bac-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#bac-consent .bac-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="bac-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off.</p>
  <div class="bac-btns">
    <button class="bac-decline" type="button" onclick="bacConsent(false)">Decline</button>
    <button class="bac-accept" type="button" onclick="bacConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.bacConsent=function(ok){
    try{ localStorage.setItem('bac_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('bac-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('bac_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('bac-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>


<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
<script src="/count.js" defer></script>
</body>
</html>
